                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeMedium INFIL_SCH_PNNL Winter Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "RetailStandalone ACTIVITY_SCH Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "RetailStandalone ACTIVITY_SCH Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "RetailStandalone ACTIVITY_SCH Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "RetailStandalone BLDG_EQUIP_SCH Default": {
            "data": [
                {
                    "time": "09:00",
                    "value_until_time": 0.15
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.15
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "RetailStandalone BLDG_EQUIP_SCH Sat Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0.15
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.15
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "RetailStandalone BLDG_EQUIP_SCH Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "RetailStandalone BLDG_EQUIP_SCH Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "RetailStandalone BLDG_EQUIP_SCH Wkdy Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.2
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "RetailStandalone BLDG_LIGHT_SCH Default": {
            "data": [
                {
                    "time": "09:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "RetailStandalone BLDG_LIGHT_SCH Sat Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "RetailStandalone BLDG_LIGHT_SCH Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "RetailStandalone BLDG_LIGHT_SCH Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "RetailStandalone BLDG_LIGHT_SCH Wkdy Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "RetailStandalone BLDG_OCC_SCH Default": {
            "data": [
                {
                    "time": "09:00",
                    "value_until_time": 0
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "RetailStandalone BLDG_OCC_SCH Sat Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "RetailStandalone BLDG_OCC_SCH Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "RetailStandalone BLDG_OCC_SCH Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "RetailStandalone BLDG_OCC_SCH Wkdy Day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "RetailStandalone INFIL_SCH_PNNL Default": {
            "data": [
                {
                    "time": "08:00",
                    "value_until_time": 1
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "RetailStandalone INFIL_SCH_PNNL SmrDsn|Wkdy Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "RetailStandalone INFIL_SCH_PNNL Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "RetailStandalone INFIL_SCH_PNNL Winter Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "RetailStandalone INFIL_SCH_PNNL WntrDsn|Sat Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 20
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Schedule Day 2": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 24
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Schedule Day 4": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 418
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Dimensionless 2"
        },
        "Small Office Activity Default Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 12"
        },
        "Small Office Activity Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 12"
        },
        "Small Office Activity Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 12"
        },
        "Small Office Bldg Equip Default Schedule": {
            "data": [
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.4
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Equip Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Equip Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Equip Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Equip Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office ClgSetp Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Small Office ClgSetp Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Small Office ClgSetp Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "18:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Small Office ClgSetp Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Small Office ClgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Small Office HtgSetp Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Small Office HtgSetp Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Small Office HtgSetp Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "18:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Small Office HtgSetp Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Small Office HtgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Small Office Infil Quarter On Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Infil Quarter On Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Infil Quarter On Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Infil Quarter On Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Infil Quarter On Winter Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        }
    },
    "Schedule:Week:Daily": {
        "Always On Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Always On Default",
            "customday2_schedule_day_name": "Always On Default",
            "friday_schedule_day_name": "Always On Default",
            "holiday_schedule_day_name": "Always On Default",
            "monday_schedule_day_name": "Always On Default",
            "saturday_schedule_day_name": "Always On Default",
            "summerdesignday_schedule_day_name": "Always On Default",
            "sunday_schedule_day_name": "Always On Default",
            "thursday_schedule_day_name": "Always On Default",
            "tuesday_schedule_day_name": "Always On Default",
            "wednesday_schedule_day_name": "Always On Default",
            "winterdesignday_schedule_day_name": "Always On Default"
        },
        "Carbon DD Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 4",
            "customday2_schedule_day_name": "Schedule Day 4",
            "friday_schedule_day_name": "Schedule Day 4",
            "holiday_schedule_day_name": "Schedule Day 4",
            "monday_schedule_day_name": "Schedule Day 4",
            "saturday_schedule_day_name": "Schedule Day 4",
            "summerdesignday_schedule_day_name": "Schedule Day 4",
            "sunday_schedule_day_name": "Schedule Day 4",
            "thursday_schedule_day_name": "Schedule Day 4",
            "tuesday_schedule_day_name": "Schedule Day 4",
            "wednesday_schedule_day_name": "Schedule Day 4",
            "winterdesignday_schedule_day_name": "Schedule Day 4"
        },
        "Chilled_Water_Temperature Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Chilled_Water_Temperature_Default",
            "customday2_schedule_day_name": "Chilled_Water_Temperature_Default",
            "friday_schedule_day_name": "Chilled_Water_Temperature_Default",
            "holiday_schedule_day_name": "Chilled_Water_Temperature_Default",
            "monday_schedule_day_name": "Chilled_Water_Temperature_Default",
            "saturday_schedule_day_name": "Chilled_Water_Temperature_Default",
            "summerdesignday_schedule_day_name": "Chilled_Water_Temperature_Summer_Design_Day",
            "sunday_schedule_day_name": "Chilled_Water_Temperature_Default",
            "thursday_schedule_day_name": "Chilled_Water_Temperature_Default",
            "tuesday_schedule_day_name": "Chilled_Water_Temperature_Default",
            "wednesday_schedule_day_name": "Chilled_Water_Temperature_Default",
            "winterdesignday_schedule_day_name": "Chilled_Water_Temperature_Winter_Design_Day"
        },
        "Deck_Temperature Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Deck_Temperature_Default",
            "customday2_schedule_day_name": "Deck_Temperature_Default",
            "friday_schedule_day_name": "Deck_Temperature_Default",
            "holiday_schedule_day_name": "Deck_Temperature_Default",
            "monday_schedule_day_name": "Deck_Temperature_Default",
            "saturday_schedule_day_name": "Deck_Temperature_Default",
            "summerdesignday_schedule_day_name": "Deck_Temperature_Summer_Design_Day",
            "sunday_schedule_day_name": "Deck_Temperature_Default",
            "thursday_schedule_day_name": "Deck_Temperature_Default",
            "tuesday_schedule_day_name": "Deck_Temperature_Default",
            "wednesday_schedule_day_name": "Deck_Temperature_Default",
            "winterdesignday_schedule_day_name": "Deck_Temperature_Winter_Design_Day"
        },
        "Hot_Water_Temperature Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Hot_Water_Temperature_Default",
            "customday2_schedule_day_name": "Hot_Water_Temperature_Default",
            "friday_schedule_day_name": "Hot_Water_Temperature_Default",
            "holiday_schedule_day_name": "Hot_Water_Temperature_Default",
            "monday_schedule_day_name": "Hot_Water_Temperature_Default",
            "saturday_schedule_day_name": "Hot_Water_Temperature_Default",
            "summerdesignday_schedule_day_name": "Hot_Water_Temperature_Summer_Design_Day",
            "sunday_schedule_day_name": "Hot_Water_Temperature_Default",
            "thursday_schedule_day_name": "Hot_Water_Temperature_Default",
            "tuesday_schedule_day_name": "Hot_Water_Temperature_Default",
            "wednesday_schedule_day_name": "Hot_Water_Temperature_Default",
            "winterdesignday_schedule_day_name": "Hot_Water_Temperature_Winter_Design_Day"
        },
        "Large Office Activity Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Large Office Activity Default Schedule",
            "customday2_schedule_day_name": "Large Office Activity Default Schedule",
            "friday_schedule_day_name": "Large Office Activity Default Schedule",
            "holiday_schedule_day_name": "Large Office Activity Default Schedule",
            "monday_schedule_day_name": "Large Office Activity Default Schedule",
            "saturday_schedule_day_name": "Large Office Activity Default Schedule",
            "summerdesignday_schedule_day_name": "Large Office Activity Summer Design Day",
            "sunday_schedule_day_name": "Large Office Activity Default Schedule",
            "thursday_schedule_day_name": "Large Office Activity Default Schedule",
            "tuesday_schedule_day_name": "Large Office Activity Default Schedule",
            "wednesday_schedule_day_name": "Large Office Activity Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office Activity Winter Design Day"
        },
        "Large Office Bldg Equip Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "customday2_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "friday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "holiday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "monday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "saturday_schedule_day_name": "Large Office Bldg Equip Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office Bldg Equip Summer Design Day",
            "sunday_schedule_day_name": "Large Office Bldg Equip Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "tuesday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "wednesday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office Bldg Equip Winter Design Day"
        },
        "Large Office Bldg Light Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "customday2_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "friday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "holiday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "monday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "saturday_schedule_day_name": "Large Office Bldg Light Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office Bldg Light Summer Design Day",
            "sunday_schedule_day_name": "Large Office Bldg Light Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "tuesday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "wednesday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office Bldg Light Winter Design Day"
        },
        "Large Office Bldg Occ Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "customday2_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "friday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "holiday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "monday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "saturday_schedule_day_name": "Large Office Bldg Occ Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office Bldg Occ Summer Design Day",
            "sunday_schedule_day_name": "Large Office Bldg Occ Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "tuesday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "wednesday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office Bldg Occ Winter Design Day"
        },
        "Large Office ClgSetp Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "customday2_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "friday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "holiday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "monday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "saturday_schedule_day_name": "Large Office ClgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office ClgSetp Summer Design Day",
            "sunday_schedule_day_name": "Large Office ClgSetp Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "tuesday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "wednesday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office ClgSetp Winter Design Day"
        },
        "Large Office HtgSetp Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "customday2_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "friday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "holiday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "monday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "saturday_schedule_day_name": "Large Office HtgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office HtgSetp Summer Design Day",
            "sunday_schedule_day_name": "Large Office HtgSetp Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "tuesday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "wednesday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office HtgSetp Winter Design Day"
        },
        "Large Office Infil Quarter On Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "customday2_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "friday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "holiday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "monday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "saturday_schedule_day_name": "Large Office Infil Quarter On Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office Infil Quarter On Summer Design Day",
            "sunday_schedule_day_name": "Large Office Infil Quarter On Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "tuesday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "wednesday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office Infil Quarter On Winter Design Day"
        },
        "Medium Office Activity Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Medium Office Activity Default Schedule",
            "customday2_schedule_day_name": "Medium Office Activity Default Schedule",
            "friday_schedule_day_name": "Medium Office Activity Default Schedule",
            "holiday_schedule_day_name": "Medium Office Activity Default Schedule",
            "monday_schedule_day_name": "Medium Office Activity Default Schedule",
            "saturday_schedule_day_name": "Medium Office Activity Default Schedule",
            "summerdesignday_schedule_day_name": "Medium Office Activity Summer Design Day",
            "sunday_schedule_day_name": "Medium Office Activity Default Schedule",
            "thursday_schedule_day_name": "Medium Office Activity Default Schedule",
            "tuesday_schedule_day_name": "Medium Office Activity Default Schedule",
            "wednesday_schedule_day_name": "Medium Office Activity Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office Activity Winter Design Day"
        },
        "Medium Office Bldg Equip Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "customday2_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "friday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "holiday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "monday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "saturday_schedule_day_name": "Medium Office Bldg Equip Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Medium Office Bldg Equip Summer Design Day",
            "sunday_schedule_day_name": "Medium Office Bldg Equip Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "tuesday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "wednesday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office Bldg Equip Winter Design Day"
        },
        "Medium Office Bldg Occ Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "customday2_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "friday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "holiday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "monday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "saturday_schedule_day_name": "Medium Office Bldg Occ Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Medium Office Bldg Occ Summer Design Day",
            "sunday_schedule_day_name": "Medium Office Bldg Occ Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "tuesday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "wednesday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office Bldg Occ Winter Design Day"
        },
        "Medium Office ClgSetp Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "customday2_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "friday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "holiday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "monday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "saturday_schedule_day_name": "Medium Office ClgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Medium Office ClgSetp Summer Design Day",
            "sunday_schedule_day_name": "Medium Office ClgSetp Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "tuesday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "wednesday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office ClgSetp Winter Design Day"
        },
        "Medium Office HtgSetp Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "customday2_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "friday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "holiday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "monday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "saturday_schedule_day_name": "Medium Office HtgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Medium Office HtgSetp Summer Design Day",
            "sunday_schedule_day_name": "Medium Office HtgSetp Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "tuesday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "wednesday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office HtgSetp Winter Design Day"
        },
        "Medium Office Infil Quarter On Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "customday2_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "friday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "holiday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "monday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "saturday_schedule_day_name": "Medium Office Infil Quarter On Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Medium Office Infil Quarter On Summer Design Day",
            "sunday_schedule_day_name": "Medium Office Infil Quarter On Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "tuesday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "wednesday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office Infil Quarter On Winter Design Day"
        },
        "Office Activity Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Office Activity Default Schedule",
            "customday2_schedule_day_name": "Office Activity Default Schedule",
            "friday_schedule_day_name": "Office Activity Default Schedule",
            "holiday_schedule_day_name": "Office Activity Default Schedule",
            "monday_schedule_day_name": "Office Activity Default Schedule",
            "saturday_schedule_day_name": "Office Activity Default Schedule",
            "summerdesignday_schedule_day_name": "Office Activity Summer Design Day",
            "sunday_schedule_day_name": "Office Activity Default Schedule",
            "thursday_schedule_day_name": "Office Activity Default Schedule",
            "tuesday_schedule_day_name": "Office Activity Default Schedule",
            "wednesday_schedule_day_name": "Office Activity Default Schedule",
            "winterdesignday_schedule_day_name": "Office Activity Winter Design Day"
        },
        "Office Bldg Equip Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Office Bldg Equip Default Schedule",
            "customday2_schedule_day_name": "Office Bldg Equip Default Schedule",
            "friday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "holiday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "monday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "saturday_schedule_day_name": "Office Bldg Equip Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Office Bldg Equip Summer Design Day",
            "sunday_schedule_day_name": "Office Bldg Equip Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "tuesday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "wednesday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "winterdesignday_schedule_day_name": "Office Bldg Equip Winter Design Day"
        },
        "Office Bldg Light Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Office Bldg Light Default Schedule",
            "customday2_schedule_day_name": "Office Bldg Light Default Schedule",
            "friday_schedule_day_name": "Office Bldg Light Default Schedule",
            "holiday_schedule_day_name": "Office Bldg Light Default Schedule",
            "monday_schedule_day_name": "Office Bldg Light Default Schedule",
            "saturday_schedule_day_name": "Office Bldg Light Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Office Bldg Light Summer Design Day",
            "sunday_schedule_day_name": "Office Bldg Light Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Office Bldg Light Default Schedule",
            "tuesday_schedule_day_name": "Office Bldg Light Default Schedule",
            "wednesday_schedule_day_name": "Office Bldg Light Default Schedule",
            "winterdesignday_schedule_day_name": "Office Bldg Light Winter Design Day"
        },
        "Office Infil Quarter On Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "customday2_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "friday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "holiday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "monday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "saturday_schedule_day_name": "Office Infil Quarter On Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Office Infil Quarter On Summer Design Day",
            "sunday_schedule_day_name": "Office Infil Quarter On Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "tuesday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "wednesday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "winterdesignday_schedule_day_name": "Office Infil Quarter On Winter Design Day"
        },
        "Office Misc Occ Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "customday2_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "friday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "holiday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "monday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "saturday_schedule_day_name": "Office Bldg Occ Rule 2 Day Schedule 1",
            "summerdesignday_schedule_day_name": "Office Bldg Occ Summer Design Day 1",
            "sunday_schedule_day_name": "Office Bldg Occ Rule 1 Day Schedule 1",
            "thursday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "tuesday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "wednesday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "winterdesignday_schedule_day_name": "Office Bldg Occ Winter Design Day 1"
        },
        "Office Work Occ Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Office Bldg Occ Default Schedule",
            "customday2_schedule_day_name": "Office Bldg Occ Default Schedule",
            "friday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "holiday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "monday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "saturday_schedule_day_name": "Office Bldg Occ Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Office Bldg Occ Summer Design Day",
            "sunday_schedule_day_name": "Office Bldg Occ Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "tuesday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "wednesday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "winterdesignday_schedule_day_name": "Office Bldg Occ Winter Design Day"
        },
        "OfficeLarge BLDG_EQUIP_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeLarge BLDG_EQUIP_SCH Default",
            "customday2_schedule_day_name": "OfficeLarge BLDG_EQUIP_SCH Default",
            "friday_schedule_day_name": "OfficeLarge BLDG_EQUIP_SCH Wkdy Day",
            "holiday_schedule_day_name": "OfficeLarge BLDG_EQUIP_SCH Default",
            "monday_schedule_day_name": "OfficeLarge BLDG_EQUIP_SCH Wkdy Day",
            "saturday_schedule_day_name": "OfficeLarge BLDG_EQUIP_SCH Sat Day",
            "summerdesignday_schedule_day_name": "OfficeLarge BLDG_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "OfficeLarge BLDG_EQUIP_SCH Default",
            "thursday_schedule_day_name": "OfficeLarge BLDG_EQUIP_SCH Wkdy Day",
            "tuesday_schedule_day_name": "OfficeLarge BLDG_EQUIP_SCH Wkdy Day",
            "wednesday_schedule_day_name": "OfficeLarge BLDG_EQUIP_SCH Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeLarge BLDG_EQUIP_SCH Winter Design Day"
        },
        "OfficeLarge BLDG_LIGHT_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeLarge BLDG_LIGHT_SCH Default",
            "customday2_schedule_day_name": "OfficeLarge BLDG_LIGHT_SCH Default",
            "friday_schedule_day_name": "OfficeLarge BLDG_LIGHT_SCH Wkdy Day",
            "holiday_schedule_day_name": "OfficeLarge BLDG_LIGHT_SCH Default",
            "monday_schedule_day_name": "OfficeLarge BLDG_LIGHT_SCH Wkdy Day",
            "saturday_schedule_day_name": "OfficeLarge BLDG_LIGHT_SCH Sat Day",
            "summerdesignday_schedule_day_name": "OfficeLarge BLDG_LIGHT_SCH Summer Design Day",
            "sunday_schedule_day_name": "OfficeLarge BLDG_LIGHT_SCH Default",
            "thursday_schedule_day_name": "OfficeLarge BLDG_LIGHT_SCH Wkdy Day",
            "tuesday_schedule_day_name": "OfficeLarge BLDG_LIGHT_SCH Wkdy Day",
            "wednesday_schedule_day_name": "OfficeLarge BLDG_LIGHT_SCH Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeLarge BLDG_LIGHT_SCH Winter Design Day"
        },
        "OfficeLarge BLDG_OCC_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeLarge BLDG_OCC_SCH Default",
            "customday2_schedule_day_name": "OfficeLarge BLDG_OCC_SCH Default",
            "friday_schedule_day_name": "OfficeLarge BLDG_OCC_SCH Wkdy Day",
            "holiday_schedule_day_name": "OfficeLarge BLDG_OCC_SCH Default",
            "monday_schedule_day_name": "OfficeLarge BLDG_OCC_SCH Wkdy Day",
            "saturday_schedule_day_name": "OfficeLarge BLDG_OCC_SCH Sat Day",
            "summerdesignday_schedule_day_name": "OfficeLarge BLDG_OCC_SCH Summer Design Day",
            "sunday_schedule_day_name": "OfficeLarge BLDG_OCC_SCH Default",
            "thursday_schedule_day_name": "OfficeLarge BLDG_OCC_SCH Wkdy Day",
            "tuesday_schedule_day_name": "OfficeLarge BLDG_OCC_SCH Wkdy Day",
            "wednesday_schedule_day_name": "OfficeLarge BLDG_OCC_SCH Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeLarge BLDG_OCC_SCH Winter Design Day"
        },
        "OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeMedium ACTIVITY_SCH Default",
            "customday2_schedule_day_name": "OfficeMedium ACTIVITY_SCH Default",
            "friday_schedule_day_name": "OfficeMedium ACTIVITY_SCH Default",
            "holiday_schedule_day_name": "OfficeMedium ACTIVITY_SCH Default",
            "monday_schedule_day_name": "OfficeMedium ACTIVITY_SCH Default",
            "saturday_schedule_day_name": "OfficeMedium ACTIVITY_SCH Default",
            "summerdesignday_schedule_day_name": "OfficeMedium ACTIVITY_SCH Summer Design Day",
            "sunday_schedule_day_name": "OfficeMedium ACTIVITY_SCH Default",
            "thursday_schedule_day_name": "OfficeMedium ACTIVITY_SCH Default",
            "tuesday_schedule_day_name": "OfficeMedium ACTIVITY_SCH Default",
            "wednesday_schedule_day_name": "OfficeMedium ACTIVITY_SCH Default",
            "winterdesignday_schedule_day_name": "OfficeMedium ACTIVITY_SCH Winter Design Day"
        },
        "OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "OfficeMedium INFIL_SCH_PNNL Default",
            "customday2_schedule_day_name": "OfficeMedium INFIL_SCH_PNNL Default",
            "friday_schedule_day_name": "OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day",
            "holiday_schedule_day_name": "OfficeMedium INFIL_SCH_PNNL Default",
            "monday_schedule_day_name": "OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day",
            "saturday_schedule_day_name": "OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day",
            "summerdesignday_schedule_day_name": "OfficeMedium INFIL_SCH_PNNL Summer Design Day",
            "sunday_schedule_day_name": "OfficeMedium INFIL_SCH_PNNL Default",
            "thursday_schedule_day_name": "OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day",
            "tuesday_schedule_day_name": "OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day",
            "wednesday_schedule_day_name": "OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day",
            "winterdesignday_schedule_day_name": "OfficeMedium INFIL_SCH_PNNL Winter Design Day"
        },
        "RetailStandalone ACTIVITY_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "RetailStandalone ACTIVITY_SCH Default",
            "customday2_schedule_day_name": "RetailStandalone ACTIVITY_SCH Default",
            "friday_schedule_day_name": "RetailStandalone ACTIVITY_SCH Default",
            "holiday_schedule_day_name": "RetailStandalone ACTIVITY_SCH Default",
            "monday_schedule_day_name": "RetailStandalone ACTIVITY_SCH Default",
            "saturday_schedule_day_name": "RetailStandalone ACTIVITY_SCH Default",
            "summerdesignday_schedule_day_name": "RetailStandalone ACTIVITY_SCH Summer Design Day",
            "sunday_schedule_day_name": "RetailStandalone ACTIVITY_SCH Default",
            "thursday_schedule_day_name": "RetailStandalone ACTIVITY_SCH Default",
            "tuesday_schedule_day_name": "RetailStandalone ACTIVITY_SCH Default",
            "wednesday_schedule_day_name": "RetailStandalone ACTIVITY_SCH Default",
            "winterdesignday_schedule_day_name": "RetailStandalone ACTIVITY_SCH Winter Design Day"
        },
        "RetailStandalone BLDG_EQUIP_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "RetailStandalone BLDG_EQUIP_SCH Default",
            "customday2_schedule_day_name": "RetailStandalone BLDG_EQUIP_SCH Default",
            "friday_schedule_day_name": "RetailStandalone BLDG_EQUIP_SCH Wkdy Day",
            "holiday_schedule_day_name": "RetailStandalone BLDG_EQUIP_SCH Default",
            "monday_schedule_day_name": "RetailStandalone BLDG_EQUIP_SCH Wkdy Day",
            "saturday_schedule_day_name": "RetailStandalone BLDG_EQUIP_SCH Sat Day",
            "summerdesignday_schedule_day_name": "RetailStandalone BLDG_EQUIP_SCH Summer Design Day",
            "sunday_schedule_day_name": "RetailStandalone BLDG_EQUIP_SCH Default",
            "thursday_schedule_day_name": "RetailStandalone BLDG_EQUIP_SCH Wkdy Day",
            "tuesday_schedule_day_name": "RetailStandalone BLDG_EQUIP_SCH Wkdy Day",
            "wednesday_schedule_day_name": "RetailStandalone BLDG_EQUIP_SCH Wkdy Day",
            "winterdesignday_schedule_day_name": "RetailStandalone BLDG_EQUIP_SCH Winter Design Day"
        },
        "RetailStandalone BLDG_LIGHT_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "RetailStandalone BLDG_LIGHT_SCH Default",
            "customday2_schedule_day_name": "RetailStandalone BLDG_LIGHT_SCH Default",
            "friday_schedule_day_name": "RetailStandalone BLDG_LIGHT_SCH Wkdy Day",
            "holiday_schedule_day_name": "RetailStandalone BLDG_LIGHT_SCH Default",
            "monday_schedule_day_name": "RetailStandalone BLDG_LIGHT_SCH Wkdy Day",
            "saturday_schedule_day_name": "RetailStandalone BLDG_LIGHT_SCH Sat Day",
            "summerdesignday_schedule_day_name": "RetailStandalone BLDG_LIGHT_SCH Summer Design Day",
            "sunday_schedule_day_name": "RetailStandalone BLDG_LIGHT_SCH Default",
            "thursday_schedule_day_name": "RetailStandalone BLDG_LIGHT_SCH Wkdy Day",
            "tuesday_schedule_day_name": "RetailStandalone BLDG_LIGHT_SCH Wkdy Day",
            "wednesday_schedule_day_name": "RetailStandalone BLDG_LIGHT_SCH Wkdy Day",
            "winterdesignday_schedule_day_name": "RetailStandalone BLDG_LIGHT_SCH Winter Design Day"
        },
        "RetailStandalone BLDG_OCC_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "RetailStandalone BLDG_OCC_SCH Default",
            "customday2_schedule_day_name": "RetailStandalone BLDG_OCC_SCH Default",
            "friday_schedule_day_name": "RetailStandalone BLDG_OCC_SCH Wkdy Day",
            "holiday_schedule_day_name": "RetailStandalone BLDG_OCC_SCH Default",
            "monday_schedule_day_name": "RetailStandalone BLDG_OCC_SCH Wkdy Day",
            "saturday_schedule_day_name": "RetailStandalone BLDG_OCC_SCH Sat Day",
            "summerdesignday_schedule_day_name": "RetailStandalone BLDG_OCC_SCH Summer Design Day",
            "sunday_schedule_day_name": "RetailStandalone BLDG_OCC_SCH Default",
            "thursday_schedule_day_name": "RetailStandalone BLDG_OCC_SCH Wkdy Day",
            "tuesday_schedule_day_name": "RetailStandalone BLDG_OCC_SCH Wkdy Day",
            "wednesday_schedule_day_name": "RetailStandalone BLDG_OCC_SCH Wkdy Day",
            "winterdesignday_schedule_day_name": "RetailStandalone BLDG_OCC_SCH Winter Design Day"
        },
        "RetailStandalone INFIL_SCH_PNNL Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "RetailStandalone INFIL_SCH_PNNL Default",
            "customday2_schedule_day_name": "RetailStandalone INFIL_SCH_PNNL Default",
            "friday_schedule_day_name": "RetailStandalone INFIL_SCH_PNNL SmrDsn|Wkdy Day",
            "holiday_schedule_day_name": "RetailStandalone INFIL_SCH_PNNL Default",
            "monday_schedule_day_name": "RetailStandalone INFIL_SCH_PNNL SmrDsn|Wkdy Day",
            "saturday_schedule_day_name": "RetailStandalone INFIL_SCH_PNNL WntrDsn|Sat Day",
            "summerdesignday_schedule_day_name": "RetailStandalone INFIL_SCH_PNNL Summer Design Day",
            "sunday_schedule_day_name": "RetailStandalone INFIL_SCH_PNNL Default",
            "thursday_schedule_day_name": "RetailStandalone INFIL_SCH_PNNL SmrDsn|Wkdy Day",
            "tuesday_schedule_day_name": "RetailStandalone INFIL_SCH_PNNL SmrDsn|Wkdy Day",
            "wednesday_schedule_day_name": "RetailStandalone INFIL_SCH_PNNL SmrDsn|Wkdy Day",
            "winterdesignday_schedule_day_name": "RetailStandalone INFIL_SCH_PNNL Winter Design Day"
        },
        "Setpoint Clg Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 2",
            "customday2_schedule_day_name": "Schedule Day 2",
            "friday_schedule_day_name": "Schedule Day 2",
            "holiday_schedule_day_name": "Schedule Day 2",
            "monday_schedule_day_name": "Schedule Day 2",
            "saturday_schedule_day_name": "Schedule Day 2",
            "summerdesignday_schedule_day_name": "Schedule Day 2",
            "sunday_schedule_day_name": "Schedule Day 2",
            "thursday_schedule_day_name": "Schedule Day 2",
            "tuesday_schedule_day_name": "Schedule Day 2",
            "wednesday_schedule_day_name": "Schedule Day 2",
            "winterdesignday_schedule_day_name": "Schedule Day 2"
        },
        "Setpoint Htg Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 1",
            "customday2_schedule_day_name": "Schedule Day 1",
            "friday_schedule_day_name": "Schedule Day 1",
            "holiday_schedule_day_name": "Schedule Day 1",
            "monday_schedule_day_name": "Schedule Day 1",
            "saturday_schedule_day_name": "Schedule Day 1",
            "summerdesignday_schedule_day_name": "Schedule Day 1",
            "sunday_schedule_day_name": "Schedule Day 1",
            "thursday_schedule_day_name": "Schedule Day 1",
            "tuesday_schedule_day_name": "Schedule Day 1",
            "wednesday_schedule_day_name": "Schedule Day 1",
            "winterdesignday_schedule_day_name": "Schedule Day 1"
        },
        "Small Office Activity Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office Activity Default Schedule",
            "customday2_schedule_day_name": "Small Office Activity Default Schedule",
            "friday_schedule_day_name": "Small Office Activity Default Schedule",
            "holiday_schedule_day_name": "Small Office Activity Default Schedule",
            "monday_schedule_day_name": "Small Office Activity Default Schedule",
            "saturday_schedule_day_name": "Small Office Activity Default Schedule",
            "summerdesignday_schedule_day_name": "Small Office Activity Summer Design Day",
            "sunday_schedule_day_name": "Small Office Activity Default Schedule",
            "thursday_schedule_day_name": "Small Office Activity Default Schedule",
            "tuesday_schedule_day_name": "Small Office Activity Default Schedule",
            "wednesday_schedule_day_name": "Small Office Activity Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office Activity Winter Design Day"
        },
        "Small Office Bldg Equip Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "customday2_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "friday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "holiday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "monday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "saturday_schedule_day_name": "Small Office Bldg Equip Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office Bldg Equip Summer Design Day",
            "sunday_schedule_day_name": "Small Office Bldg Equip Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "tuesday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "wednesday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office Bldg Equip Winter Design Day"
        },
        "Small Office Bldg Occ Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "customday2_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "friday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "holiday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "monday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "saturday_schedule_day_name": "Small Office Bldg Occ Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office Bldg Occ Summer Design Day",
            "sunday_schedule_day_name": "Small Office Bldg Occ Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "tuesday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "wednesday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office Bldg Occ Winter Design Day"
        },
        "Small Office ClgSetp Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "customday2_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "friday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "holiday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "monday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "saturday_schedule_day_name": "Small Office ClgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office ClgSetp Summer Design Day",
            "sunday_schedule_day_name": "Small Office ClgSetp Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "tuesday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "wednesday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office ClgSetp Winter Design Day"
        },
        "Small Office HtgSetp Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "customday2_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "friday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "holiday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "monday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "saturday_schedule_day_name": "Small Office HtgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office HtgSetp Summer Design Day",
            "sunday_schedule_day_name": "Small Office HtgSetp Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "tuesday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "wednesday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office HtgSetp Winter Design Day"
        },
        "Small Office Infil Quarter On Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "customday2_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "friday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "holiday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "monday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "saturday_schedule_day_name": "Small Office Infil Quarter On Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office Infil Quarter On Summer Design Day",
            "sunday_schedule_day_name": "Small Office Infil Quarter On Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "tuesday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "wednesday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office Infil Quarter On Winter Design Day"
        }
    },
    "Schedule:Year": {
        "Always On": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Always On Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Carbon DD": {
            "schedule_type_limits_name": "Dimensionless 2",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Carbon DD Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Chilled_Water_Temperature": {
            "schedule_type_limits_name": "Temperature 4",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Chilled_Water_Temperature Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Deck_Temperature": {
            "schedule_type_limits_name": "Temperature 4",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Deck_Temperature Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Hot_Water_Temperature": {
            "schedule_type_limits_name": "Temperature 4",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Hot_Water_Temperature Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Large Office Activity": {
            "schedule_type_limits_name": "ActivityLevel 5",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office Activity Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Large Office Bldg Equip": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office Bldg Equip Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Large Office Bldg Light": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office Bldg Light Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Large Office Bldg Occ": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office Bldg Occ Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Large Office ClgSetp": {
            "schedule_type_limits_name": "Temperature 5",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office ClgSetp Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Large Office HtgSetp": {
            "schedule_type_limits_name": "Temperature 3",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office HtgSetp Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Large Office Infil Quarter On": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office Infil Quarter On Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Medium Office Activity": {
            "schedule_type_limits_name": "ActivityLevel 13",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Medium Office Activity Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Medium Office Bldg Equip": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Medium Office Bldg Equip Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Medium Office Bldg Occ": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Medium Office Bldg Occ Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Medium Office ClgSetp": {
            "schedule_type_limits_name": "Temperature 37",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Medium Office ClgSetp Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Medium Office HtgSetp": {
            "schedule_type_limits_name": "Temperature 36",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Medium Office HtgSetp Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Medium Office Infil Quarter On": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Medium Office Infil Quarter On Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Activity": {
            "schedule_type_limits_name": "ActivityLevel",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Activity Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Bldg Equip": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Bldg Equip Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Bldg Light": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Bldg Light Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Infil Quarter On": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Infil Quarter On Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Misc Occ": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Misc Occ Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Work Occ": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Work Occ Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeLarge BLDG_EQUIP_SCH": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeLarge BLDG_EQUIP_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeLarge BLDG_LIGHT_SCH": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeLarge BLDG_LIGHT_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeLarge BLDG_OCC_SCH": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeLarge BLDG_OCC_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeMedium ACTIVITY_SCH": {
            "schedule_type_limits_name": "ActivityLevel",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "OfficeMedium INFIL_SCH_PNNL": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "RetailStandalone ACTIVITY_SCH": {
            "schedule_type_limits_name": "ActivityLevel",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "RetailStandalone ACTIVITY_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "RetailStandalone BLDG_EQUIP_SCH": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "RetailStandalone BLDG_EQUIP_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "RetailStandalone BLDG_LIGHT_SCH": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "RetailStandalone BLDG_LIGHT_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "RetailStandalone BLDG_OCC_SCH": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "RetailStandalone BLDG_OCC_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "RetailStandalone INFIL_SCH_PNNL": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "RetailStandalone INFIL_SCH_PNNL Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Setpoint Clg": {
            "schedule_type_limits_name": "Temperature 4",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Setpoint Clg Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Setpoint Htg": {
            "schedule_type_limits_name": "Temperature 4",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Setpoint Htg Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Small Office Activity": {
            "schedule_type_limits_name": "ActivityLevel 12",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office Activity Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Small Office Bldg Equip": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office Bldg Equip Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Small Office Bldg Occ": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office Bldg Occ Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Small Office ClgSetp": {
            "schedule_type_limits_name": "Temperature 4",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office ClgSetp Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Small Office HtgSetp": {
            "schedule_type_limits_name": "Temperature 11",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office HtgSetp Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Small Office Infil Quarter On": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office Infil Quarter On Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        }
    },
    "ScheduleTypeLimits": {
        "ActivityLevel": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "ActivityLevel 5": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "ActivityLevel 12": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "ActivityLevel 13": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "Always On Discrete Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "Any Number": {},
        "Capacity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Capacity"
        },
        "DeltaTemperature": {
            "numeric_type": "Continuous",
            "unit_type": "DeltaTemperature"
        },
        "Dimensionless": {
            "numeric_type": "Continuous"
        },
        "Dimensionless 1": {
            "lower_limit_value": -1,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Dimensionless 2": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous"
        },
        "Dimensionless 3": {
            "lower_limit_value": 0.1,
            "numeric_type": "Continuous",
            "upper_limit_value": 1000
        },
        "Dimensionless 4": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Dimensionless",
            "upper_limit_value": 1
        },
        "Fraction": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Fractional": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Integer": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "OnOff 1": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff hvac_library": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "Percent": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Percent",
            "upper_limit_value": 100
        },
        "Temperature": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 0
        },
        "Temperature 3": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 4": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 5": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 11": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 36": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 37": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 38": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 39": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 100
        },
        "Temperature 40": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 41": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 42": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 43": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Thermal Zone: P1-1-commerce 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P1-1-dining 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P1-1-office 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P1-1-office 2 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P1-2-breakroom 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P1-2-dining 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P1-2-restroom 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P1-3-commerce 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P1-4-commerce 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P1-4-dining 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P1-5-commerce 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P1-6-commerce 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P1-7-dining 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P1-7-office 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P1-8-restroom 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P1-9-commerce 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P1-10-restroom 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P1-11-commerce 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P1-11-commerce 2 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P1-11-office 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P1-11-office 2 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P2-1-commerce 2 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P2-1-commerce 3 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P2-2-restroom 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P3-1-commerce 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P3-1-dining 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P3-2-dining 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P3-2-restroom 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P4-1-commerce 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P4-2-commerce 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P4-2-commerce 2 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P4-3-commerce 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: P4-3-commerce 2 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: hall-1-1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: hall-1-2 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: hall-1-3 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: hall-1-4 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: hall-1-5 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: hall-1-6 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: hall-1-7 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: hall-1-8 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: hall-1-9 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: hall-1-10 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: hall-1-11 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: hall-1-12 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: hall-1-13 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: hall-2-1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: hall-2-2 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: hall-2-3 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: hall-3-1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: hall-3-2 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: hall-3-3 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: hall-4-1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: hall-4-2 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: hall-4-3 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone: hall-4-4 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Velocity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Velocity"
        }
    },
    "SetpointManager:FollowOutdoorAirTemperature": {
        "Setpoint Manager Follow Outdoor Air Temperature 1": {
            "control_variable": "Temperature",
            "maximum_setpoint_temperature": 80,
            "minimum_setpoint_temperature": 6,
            "offset_temperature_difference": 1.5,
            "reference_temperature_type": "OutdoorAirWetBulb",
            "setpoint_node_or_nodelist_name": "Node 103"
        }
    },
    "SetpointManager:MixedAir": {
        "Node 64 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 66",
            "fan_outlet_node_name": "Node 58",
            "reference_setpoint_node_name": "Node 58",
            "setpoint_node_or_nodelist_name": "Node 64"
        },
        "Node 65 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 66",
            "fan_outlet_node_name": "Node 58",
            "reference_setpoint_node_name": "Node 58",
            "setpoint_node_or_nodelist_name": "Node 65"
        },
        "Node 66 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 66",
            "fan_outlet_node_name": "Node 58",
            "reference_setpoint_node_name": "Node 58",
            "setpoint_node_or_nodelist_name": "Node 66"
        }
    },
    "SetpointManager:Scheduled": {
        "Setpoint Manager Scheduled 1": {
            "control_variable": "Temperature",
            "schedule_name": "Deck_Temperature",
            "setpoint_node_or_nodelist_name": "Node 58"
        },
        "Setpoint Manager Scheduled 2": {
            "control_variable": "Temperature",
            "schedule_name": "Hot_Water_Temperature",
            "setpoint_node_or_nodelist_name": "Node 68"
        },
        "Setpoint Manager Scheduled 3": {
            "control_variable": "Temperature",
            "schedule_name": "Chilled_Water_Temperature",
            "setpoint_node_or_nodelist_name": "Node 84"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "disable_self_shading_from_shading_zone_groups_to_other_zones": "No",
            "disable_self_shading_within_shading_zone_groups": "No",
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "output_external_shading_calculation_results": "No",
            "pixel_counting_resolution": 512,
            "polygon_clipping_algorithm": "SutherlandHodgman",
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 20,
            "shading_calculation_update_frequency_method": "Periodic",
            "sky_diffuse_modeling_algorithm": "SimpleSkyDiffuseModeling"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:Location": {
        "Beijing": {
            "elevation": 31.3,
            "latitude": 39.8,
            "longitude": 116.47,
            "time_zone": 8
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.25,
            "heating_sizing_factor": 1.25
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 7.22,
            "loop_design_temperature_difference": 6.67,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "Chilled Water Loop",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        },
        "Sizing:Plant 2": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 29.4,
            "loop_design_temperature_difference": 5.6,
            "loop_type": "Condenser",
            "plant_or_condenser_loop_name": "Condenser Water Loop",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        },
        "Sizing:Plant 3": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 82,
            "loop_design_temperature_difference": 11,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "Hot Water Loop",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "Yes",
            "100_outdoor_air_in_heating": "Yes",
            "airloop_name": "VAV with Reheat",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 12.8,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: hall-1-1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: hall-1-1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: hall-1-1"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: hall-1-10 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: hall-1-10 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: hall-1-10"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: hall-1-11 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: hall-1-11 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: hall-1-11"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: hall-1-12 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: hall-1-12 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: hall-1-12"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: hall-1-13 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: hall-1-13 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: hall-1-13"
        },
        "Sizing:Zone 6": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: hall-1-2 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: hall-1-2 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: hall-1-2"
        },
        "Sizing:Zone 7": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: hall-1-3 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: hall-1-3 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: hall-1-3"
        },
        "Sizing:Zone 8": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: hall-1-4 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: hall-1-4 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: hall-1-4"
        },
        "Sizing:Zone 9": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: hall-1-5 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: hall-1-5 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: hall-1-5"
        },
        "Sizing:Zone 10": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: hall-1-6 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: hall-1-6 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: hall-1-6"
        },
        "Sizing:Zone 11": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: hall-1-7 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: hall-1-7 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: hall-1-7"
        },
        "Sizing:Zone 12": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: hall-1-8 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: hall-1-8 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: hall-1-8"
        },
        "Sizing:Zone 13": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: hall-1-9 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: hall-1-9 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: hall-1-9"
        },
        "Sizing:Zone 14": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: hall-2-1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: hall-2-1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: hall-2-1"
        },
        "Sizing:Zone 15": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: hall-2-2 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: hall-2-2 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: hall-2-2"
        },
        "Sizing:Zone 16": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: hall-2-3 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: hall-2-3 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: hall-2-3"
        },
        "Sizing:Zone 17": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: hall-3-1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: hall-3-1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: hall-3-1"
        },
        "Sizing:Zone 18": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: hall-3-2 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: hall-3-2 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: hall-3-2"
        },
        "Sizing:Zone 19": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: hall-3-3 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: hall-3-3 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: hall-3-3"
        },
        "Sizing:Zone 20": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: hall-4-1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: hall-4-1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: hall-4-1"
        },
        "Sizing:Zone 21": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: hall-4-2 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: hall-4-2 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: hall-4-2"
        },
        "Sizing:Zone 22": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: hall-4-3 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: hall-4-3 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: hall-4-3"
        },
        "Sizing:Zone 23": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: hall-4-4 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: hall-4-4 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: hall-4-4"
        },
        "Sizing:Zone 24": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P1-1-commerce 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P1-1-commerce 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P1-1-commerce 1"
        },
        "Sizing:Zone 25": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P1-1-dining 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P1-1-dining 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P1-1-dining 1"
        },
        "Sizing:Zone 26": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P1-1-office 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P1-1-office 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P1-1-office 1"
        },
        "Sizing:Zone 27": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P1-1-office 2 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P1-1-office 2 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P1-1-office 2"
        },
        "Sizing:Zone 28": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P1-10-restroom 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P1-10-restroom 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P1-10-restroom 1"
        },
        "Sizing:Zone 29": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P1-11-commerce 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P1-11-commerce 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P1-11-commerce 1"
        },
        "Sizing:Zone 30": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P1-11-commerce 2 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P1-11-commerce 2 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P1-11-commerce 2"
        },
        "Sizing:Zone 31": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P1-11-office 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P1-11-office 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P1-11-office 1"
        },
        "Sizing:Zone 32": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P1-11-office 2 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P1-11-office 2 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P1-11-office 2"
        },
        "Sizing:Zone 33": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P1-2-breakroom 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P1-2-breakroom 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P1-2-breakroom 1"
        },
        "Sizing:Zone 34": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P1-2-dining 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P1-2-dining 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P1-2-dining 1"
        },
        "Sizing:Zone 35": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P1-2-restroom 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P1-2-restroom 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P1-2-restroom 1"
        },
        "Sizing:Zone 36": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P1-3-commerce 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P1-3-commerce 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P1-3-commerce 1"
        },
        "Sizing:Zone 37": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P1-4-commerce 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P1-4-commerce 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P1-4-commerce 1"
        },
        "Sizing:Zone 38": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P1-4-dining 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P1-4-dining 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P1-4-dining 1"
        },
        "Sizing:Zone 39": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P1-5-commerce 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P1-5-commerce 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P1-5-commerce 1"
        },
        "Sizing:Zone 40": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P1-6-commerce 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P1-6-commerce 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P1-6-commerce 1"
        },
        "Sizing:Zone 41": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P1-7-dining 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P1-7-dining 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P1-7-dining 1"
        },
        "Sizing:Zone 42": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P1-7-office 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P1-7-office 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P1-7-office 1"
        },
        "Sizing:Zone 43": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P1-8-restroom 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P1-8-restroom 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P1-8-restroom 1"
        },
        "Sizing:Zone 44": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P1-9-commerce 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P1-9-commerce 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P1-9-commerce 1"
        },
        "Sizing:Zone 45": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P2-1-commerce 2 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P2-1-commerce 2 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P2-1-commerce 2"
        },
        "Sizing:Zone 46": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P2-1-commerce 3 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P2-1-commerce 3 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P2-1-commerce 3"
        },
        "Sizing:Zone 47": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P2-2-restroom 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P2-2-restroom 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P2-2-restroom 1"
        },
        "Sizing:Zone 48": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P3-1-commerce 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P3-1-commerce 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P3-1-commerce 1"
        },
        "Sizing:Zone 49": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P3-1-dining 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P3-1-dining 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P3-1-dining 1"
        },
        "Sizing:Zone 50": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P3-2-dining 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P3-2-dining 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P3-2-dining 1"
        },
        "Sizing:Zone 51": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P3-2-restroom 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P3-2-restroom 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P3-2-restroom 1"
        },
        "Sizing:Zone 52": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P4-1-commerce 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P4-1-commerce 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P4-1-commerce 1"
        },
        "Sizing:Zone 53": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P4-2-commerce 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P4-2-commerce 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P4-2-commerce 1"
        },
        "Sizing:Zone 54": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P4-2-commerce 2 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P4-2-commerce 2 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P4-2-commerce 2"
        },
        "Sizing:Zone 55": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P4-3-commerce 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P4-3-commerce 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P4-3-commerce 1"
        },
        "Sizing:Zone 56": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone: P4-3-commerce 2 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Thermal Zone: P4-3-commerce 2 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone: P4-3-commerce 2"
        }
    },
    "SizingPeriod:DesignDay": {
        "Beijing Ann Clg .4% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.747,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.448,
            "barometric_pressure": 100950,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 8.9,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 34.9,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 22.2,
            "wind_direction": 180,
            "wind_speed": 3.4
        },
        "Beijing Ann Clg .4% Condns DP=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.747,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.448,
            "barometric_pressure": 100950,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 8.9,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": 28.9,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 26.1,
            "wind_direction": 180,
            "wind_speed": 3.4
        },
        "Beijing Ann Clg .4% Condns Enth=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.747,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.448,
            "barometric_pressure": 100950,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 8.9,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "enthalpy_at_maximum_dry_bulb": 86200,
            "humidity_condition_type": "Enthalpy",
            "maximum_dry_bulb_temperature": 30.1,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wind_direction": 180,
            "wind_speed": 3.4
        },
        "Beijing Ann Clg .4% Condns WB=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.747,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.448,
            "barometric_pressure": 100950,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 8.9,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 30.5,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 27,
            "wind_direction": 180,
            "wind_speed": 3.4
        },
        "Beijing Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 100950,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -15.8,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -15.8,
            "wind_direction": 340,
            "wind_speed": 2.2
        },
        "Beijing Ann Htg Wind 99.6% Condns WS=>MCDB": {
            "barometric_pressure": 100950,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -1.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -1.6,
            "wind_direction": 340,
            "wind_speed": 12
        },
        "Beijing Ann Hum_n 99.6% Condns DP=>MCDB": {
            "barometric_pressure": 100950,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": -4,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -30.1,
            "wind_direction": 340,
            "wind_speed": 2.2
        }
    },
    "Space": {
        "P1-1-commerce 1": {
            "space_type": "Retail Retail",
            "zone_name": "Thermal Zone: P1-1-commerce 1"
        },
        "P1-1-dining 1": {
            "space_type": "Office Dining",
            "zone_name": "Thermal Zone: P1-1-dining 1"
        },
        "P1-1-office 1": {
            "space_type": "189.1-2009 - Office - ClosedOffice - CZ4-8 1",
            "zone_name": "Thermal Zone: P1-1-office 1"
        },
        "P1-1-office 2": {
            "space_type": "189.1-2009 - Office - ClosedOffice - CZ4-8 1",
            "zone_name": "Thermal Zone: P1-1-office 2"
        },
        "P1-2-breakroom 1": {
            "space_type": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8",
            "zone_name": "Thermal Zone: P1-2-breakroom 1"
        },
        "P1-2-dining 1": {
            "space_type": "Office Dining",
            "zone_name": "Thermal Zone: P1-2-dining 1"
        },
        "P1-2-restroom 1": {
            "space_type": "189.1-2009 - Office - Restroom - CZ4-8",
            "zone_name": "Thermal Zone: P1-2-restroom 1"
        },
        "P1-3-commerce 1": {
            "space_type": "Retail Retail",
            "zone_name": "Thermal Zone: P1-3-commerce 1"
        },
        "P1-4-commerce 1": {
            "space_type": "Retail Retail",
            "zone_name": "Thermal Zone: P1-4-commerce 1"
        },
        "P1-4-dining 1": {
            "space_type": "Office Dining",
            "zone_name": "Thermal Zone: P1-4-dining 1"
        },
        "P1-5-commerce 1": {
            "space_type": "Retail Retail",
            "zone_name": "Thermal Zone: P1-5-commerce 1"
        },
        "P1-6-commerce 1": {
            "space_type": "Retail Retail",
            "zone_name": "Thermal Zone: P1-6-commerce 1"
        },
        "P1-7-dining 1": {
            "space_type": "Office Dining",
            "zone_name": "Thermal Zone: P1-7-dining 1"
        },
        "P1-7-office 1": {
            "space_type": "189.1-2009 - Office - ClosedOffice - CZ4-8 1",
            "zone_name": "Thermal Zone: P1-7-office 1"
        },
        "P1-8-restroom 1": {
            "space_type": "189.1-2009 - Office - Restroom - CZ4-8",
            "zone_name": "Thermal Zone: P1-8-restroom 1"
        },
        "P1-9-commerce 1": {
            "space_type": "Retail Retail",
            "zone_name": "Thermal Zone: P1-9-commerce 1"
        },
        "P1-10-restroom 1": {
            "space_type": "189.1-2009 - Office - Restroom - CZ4-8",
            "zone_name": "Thermal Zone: P1-10-restroom 1"
        },
        "P1-11-commerce 1": {
            "space_type": "Retail Retail",
            "zone_name": "Thermal Zone: P1-11-commerce 1"
        },
        "P1-11-commerce 2": {
            "space_type": "Retail Retail",
            "zone_name": "Thermal Zone: P1-11-commerce 2"
        },
        "P1-11-office 1": {
            "space_type": "189.1-2009 - Office - ClosedOffice - CZ4-8 1",
            "zone_name": "Thermal Zone: P1-11-office 1"
        },
        "P1-11-office 2": {
            "space_type": "189.1-2009 - Office - ClosedOffice - CZ4-8 1",
            "zone_name": "Thermal Zone: P1-11-office 2"
        },
        "P2-1-commerce 2": {
            "space_type": "Retail Retail",
            "zone_name": "Thermal Zone: P2-1-commerce 2"
        },
        "P2-1-commerce 3": {
            "space_type": "Retail Retail",
            "zone_name": "Thermal Zone: P2-1-commerce 3"
        },
        "P2-2-restroom 1": {
            "space_type": "189.1-2009 - Office - Restroom - CZ4-8",
            "zone_name": "Thermal Zone: P2-2-restroom 1"
        },
        "P3-1-commerce 1": {
            "space_type": "Retail Retail",
            "zone_name": "Thermal Zone: P3-1-commerce 1"
        },
        "P3-1-dining 1": {
            "space_type": "Office Dining",
            "zone_name": "Thermal Zone: P3-1-dining 1"
        },
        "P3-2-dining 1": {
            "space_type": "Office Dining",
            "zone_name": "Thermal Zone: P3-2-dining 1"
        },
        "P3-2-restroom 1": {
            "space_type": "189.1-2009 - Office - Restroom - CZ4-8",
            "zone_name": "Thermal Zone: P3-2-restroom 1"
        },
        "P4-1-commerce 1": {
            "space_type": "Retail Retail",
            "zone_name": "Thermal Zone: P4-1-commerce 1"
        },
        "P4-2-commerce 1": {
            "space_type": "Retail Retail",
            "zone_name": "Thermal Zone: P4-2-commerce 1"
        },
        "P4-2-commerce 2": {
            "space_type": "Retail Retail",
            "zone_name": "Thermal Zone: P4-2-commerce 2"
        },
        "P4-3-commerce 1": {
            "space_type": "Retail Retail",
            "zone_name": "Thermal Zone: P4-3-commerce 1"
        },
        "P4-3-commerce 2": {
            "space_type": "Retail Retail",
            "zone_name": "Thermal Zone: P4-3-commerce 2"
        },
        "hall-1-1": {
            "space_type": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8",
            "zone_name": "Thermal Zone: hall-1-1"
        },
        "hall-1-2": {
            "space_type": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8",
            "zone_name": "Thermal Zone: hall-1-2"
        },
        "hall-1-3": {
            "space_type": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8",
            "zone_name": "Thermal Zone: hall-1-3"
        },
        "hall-1-4": {
            "space_type": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8",
            "zone_name": "Thermal Zone: hall-1-4"
        },
        "hall-1-5": {
            "space_type": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8",
            "zone_name": "Thermal Zone: hall-1-5"
        },
        "hall-1-6": {
            "space_type": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8",
            "zone_name": "Thermal Zone: hall-1-6"
        },
        "hall-1-7": {
            "space_type": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8",
            "zone_name": "Thermal Zone: hall-1-7"
        },
        "hall-1-8": {
            "space_type": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8",
            "zone_name": "Thermal Zone: hall-1-8"
        },
        "hall-1-9": {
            "space_type": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8",
            "zone_name": "Thermal Zone: hall-1-9"
        },
        "hall-1-10": {
            "space_type": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8",
            "zone_name": "Thermal Zone: hall-1-10"
        },
        "hall-1-11": {
            "space_type": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8",
            "zone_name": "Thermal Zone: hall-1-11"
        },
        "hall-1-12": {
            "space_type": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8",
            "zone_name": "Thermal Zone: hall-1-12"
        },
        "hall-1-13": {
            "space_type": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8",
            "zone_name": "Thermal Zone: hall-1-13"
        },
        "hall-2-1": {
            "space_type": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8",
            "zone_name": "Thermal Zone: hall-2-1"
        },
        "hall-2-2": {
            "space_type": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8",
            "zone_name": "Thermal Zone: hall-2-2"
        },
        "hall-2-3": {
            "space_type": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8",
            "zone_name": "Thermal Zone: hall-2-3"
        },
        "hall-3-1": {
            "space_type": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8",
            "zone_name": "Thermal Zone: hall-3-1"
        },
        "hall-3-2": {
            "space_type": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8",
            "zone_name": "Thermal Zone: hall-3-2"
        },
        "hall-3-3": {
            "space_type": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8",
            "zone_name": "Thermal Zone: hall-3-3"
        },
        "hall-4-1": {
            "space_type": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8",
            "zone_name": "Thermal Zone: hall-4-1"
        },
        "hall-4-2": {
            "space_type": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8",
            "zone_name": "Thermal Zone: hall-4-2"
        },
        "hall-4-3": {
            "space_type": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8",
            "zone_name": "Thermal Zone: hall-4-3"
        },
        "hall-4-4": {
            "space_type": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8",
            "zone_name": "Thermal Zone: hall-4-4"
        }
    },
    "SpaceList": {
        "189.1-2009 - Office - ClosedOffice - CZ4-8 1": {
            "spaces": [
                {
                    "space_name": "P1-11-office 1"
                },
                {
                    "space_name": "P1-1-office 1"
                },
                {
                    "space_name": "P1-1-office 2"
                },
                {
                    "space_name": "P1-11-office 2"
                },
                {
                    "space_name": "P1-7-office 1"
                }
            ]
        },
        "189.1-2009 - Office - Restroom - CZ4-8": {
            "spaces": [
                {
                    "space_name": "P1-2-restroom 1"
                },
                {
                    "space_name": "P1-10-restroom 1"
                },
                {
                    "space_name": "P1-8-restroom 1"
                },
                {
                    "space_name": "P2-2-restroom 1"
                },
                {
                    "space_name": "P3-2-restroom 1"
                }
            ]
        },
        "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8": {
            "spaces": [
                {
                    "space_name": "hall-1-1"
                },
                {
                    "space_name": "hall-1-13"
                },
                {
                    "space_name": "hall-1-12"
                },
                {
                    "space_name": "hall-2-3"
                },
                {
                    "space_name": "hall-1-2"
                },
                {
                    "space_name": "hall-1-9"
                },
                {
                    "space_name": "hall-1-6"
                },
                {
                    "space_name": "P1-2-breakroom 1"
                },
                {
                    "space_name": "hall-1-11"
                },
                {
                    "space_name": "hall-1-3"
                },
                {
                    "space_name": "hall-1-4"
                },
                {
                    "space_name": "hall-2-1"
                },
                {
                    "space_name": "hall-1-10"
                },
                {
                    "space_name": "hall-1-5"
                },
                {
                    "space_name": "hall-1-7"
                },
                {
                    "space_name": "hall-1-8"
                },
                {
                    "space_name": "hall-4-4"
                },
                {
                    "space_name": "hall-4-3"
                },
                {
                    "space_name": "hall-4-2"
                },
                {
                    "space_name": "hall-4-1"
                },
                {
                    "space_name": "hall-2-2"
                },
                {
                    "space_name": "hall-3-1"
                },
                {
                    "space_name": "hall-3-2"
                },
                {
                    "space_name": "hall-3-3"
                }
            ]
        },
        "Office Dining": {
            "spaces": [
                {
                    "space_name": "P1-1-dining 1"
                },
                {
                    "space_name": "P1-7-dining 1"
                },
                {
                    "space_name": "P1-2-dining 1"
                },
                {
                    "space_name": "P1-4-dining 1"
                },
                {
                    "space_name": "P3-2-dining 1"
                },
                {
                    "space_name": "P3-1-dining 1"
                }
            ]
        },
        "Retail Retail": {
            "spaces": [
                {
                    "space_name": "P3-1-commerce 1"
                },
                {
                    "space_name": "P2-1-commerce 2"
                },
                {
                    "space_name": "P1-1-commerce 1"
                },
                {
                    "space_name": "P1-11-commerce 2"
                },
                {
                    "space_name": "P4-1-commerce 1"
                },
                {
                    "space_name": "P1-11-commerce 1"
                },
                {
                    "space_name": "P1-3-commerce 1"
                },
                {
                    "space_name": "P2-1-commerce 3"
                },
                {
                    "space_name": "P1-4-commerce 1"
                },
                {
                    "space_name": "P4-2-commerce 2"
                },
                {
                    "space_name": "P1-9-commerce 1"
                },
                {
                    "space_name": "P4-2-commerce 1"
                },
                {
                    "space_name": "P1-5-commerce 1"
                },
                {
                    "space_name": "P1-6-commerce 1"
                },
                {
                    "space_name": "P4-3-commerce 2"
                },
                {
                    "space_name": "P4-3-commerce 1"
                }
            ]
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Thermostat Setpoint Dual Setpoint 1": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 2": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 3": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 4": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 5": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 6": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 7": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 8": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 9": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 10": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 11": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 12": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 13": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 14": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 15": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 16": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 17": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 18": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 19": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 20": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 21": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 22": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 23": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 24": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 25": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 26": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 27": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 28": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 29": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 30": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 31": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 32": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 33": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 34": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 35": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 36": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 37": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 38": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 39": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 40": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 41": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 42": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 43": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 44": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 45": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 46": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 47": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 48": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 49": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 50": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 51": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 52": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 53": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 54": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 55": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        },
        "Thermostat Setpoint Dual Setpoint 56": {
            "cooling_setpoint_temperature_schedule_name": "Setpoint Clg",
            "heating_setpoint_temperature_schedule_name": "Setpoint Htg"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "23.1"
        }
    },
    "WindowMaterial:Blind": {
        "Window Material Blind 1": {
            "back_side_slat_beam_solar_reflectance": 0.5,
            "back_side_slat_beam_visible_reflectance": 0.5,
            "back_side_slat_diffuse_solar_reflectance": 0.5,
            "back_side_slat_diffuse_visible_reflectance": 0.5,
            "back_side_slat_infrared_hemispherical_emissivity": 0.9,
            "blind_bottom_opening_multiplier": 0.5,
            "blind_left_side_opening_multiplier": 0.5,
            "blind_right_side_opening_multiplier": 0.5,
            "blind_to_glass_distance": 0.05,
            "blind_top_opening_multiplier": 0.5,
            "front_side_slat_beam_solar_reflectance": 0.5,
            "front_side_slat_beam_visible_reflectance": 0.5,
            "front_side_slat_diffuse_solar_reflectance": 0.5,
            "front_side_slat_diffuse_visible_reflectance": 0.5,
            "front_side_slat_infrared_hemispherical_emissivity": 0.9,
            "maximum_slat_angle": 180,
            "minimum_slat_angle": 0,
            "slat_angle": 45,
            "slat_beam_solar_transmittance": 0,
            "slat_beam_visible_transmittance": 0,
            "slat_conductivity": 221,
            "slat_diffuse_solar_transmittance": 0,
            "slat_diffuse_visible_transmittance": 0,
            "slat_infrared_hemispherical_transmittance": 0,
            "slat_orientation": "Horizontal",
            "slat_separation": 0.01875,
            "slat_thickness": 0.001,
            "slat_width": 0.025
        }
    },
    "WindowMaterial:Gas": {
        "Ar": {
            "gas_type": "Argon",
            "thickness": 0.018
        }
    },
    "WindowMaterial:Glazing": {
        "Clear 3mm": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "Curtain Wall 12T": {
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "front_side_solar_reflectance_at_normal_incidence": 0.08,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.91,
            "thickness": 0.012,
            "visible_transmittance_at_normal_incidence": 0.916
        },
        "Curtain Wall 12T Low-E": {
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0.14,
            "front_side_solar_reflectance_at_normal_incidence": 0.41,
            "front_side_visible_reflectance_at_normal_incidence": 0.13,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.38,
            "thickness": 0.012,
            "visible_transmittance_at_normal_incidence": 0.72
        },
        "Theoretical Glass [167]": {
            "back_side_infrared_hemispherical_emissivity": 0.985,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 2.1073,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.985,
            "front_side_solar_reflectance_at_normal_incidence": 0.7126,
            "front_side_visible_reflectance_at_normal_incidence": 0.6988,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.2374,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.2512
        },
        "Theoretical Glass [197]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.0415,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.7151,
            "front_side_visible_reflectance_at_normal_incidence": 0.6988,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.2349,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.2512
        },
        "Theoretical Glass [202]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.0192,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.7175,
            "front_side_visible_reflectance_at_normal_incidence": 0.6308,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.2325,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.3192
        },
        "Theoretical Glass [207]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.0133,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.6189,
            "front_side_visible_reflectance_at_normal_incidence": 0.51,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.3311,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.44
        },
        "Theoretical Glass [216]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.0133,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.5699,
            "front_side_visible_reflectance_at_normal_incidence": 0.4421,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.3801,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.5079
        },
        "Theoretical Glass [221]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.0089,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.5204,
            "front_side_visible_reflectance_at_normal_incidence": 0.4997,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.4296,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.4503
        }
    },
    "WindowProperty:FrameAndDivider": {
        "Window Property Frame And Divider 1": {
            "divider_conductance": 0,
            "divider_inside_projection": 0,
            "divider_outside_projection": 0,
            "divider_solar_absorptance": 0,
            "divider_thermal_hemispherical_emissivity": 0.9,
            "divider_type": "DividedLite",
            "divider_visible_absorptance": 0,
            "divider_width": 0,
            "frame_conductance": 0,
            "frame_inside_projection": 0.05081016,
            "frame_outside_projection": 0.05081016,
            "frame_solar_absorptance": 0.7,
            "frame_thermal_hemispherical_emissivity": 0.9,
            "frame_visible_absorptance": 0.7,
            "frame_width": 0.05081016,
            "inside_reveal_depth": 0,
            "inside_reveal_solar_absorptance": 0,
            "inside_sill_depth": 0,
            "inside_sill_solar_absorptance": 0,
            "nfrc_product_type_for_assembly_calculations": "CurtainWall",
            "number_of_horizontal_dividers": 0,
            "number_of_vertical_dividers": 0,
            "outside_reveal_solar_absorptance": 0,
            "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1,
            "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1
        }
    },
    "Zone": {
        "Thermal Zone: P1-1-commerce 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -7.64392518794495,
            "y_origin": 38.041934638864,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P1-1-dining 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -24.3888840253581,
            "y_origin": 31.949357004375,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P1-1-office 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -7.64392518794495,
            "y_origin": 38.041934638864,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P1-1-office 2": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -7.64392518794495,
            "y_origin": 45.541934638864,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P1-2-breakroom 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -18.0010680450878,
            "y_origin": 61.759164912303,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P1-2-dining 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -7.64392518794495,
            "y_origin": 79.259164912303,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P1-2-restroom 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -7.64392518794495,
            "y_origin": 79.259164912303,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P1-3-commerce 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -7.64392518794495,
            "y_origin": 120.904817865791,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P1-4-commerce 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -7.64392518794495,
            "y_origin": 141.820448710394,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P1-4-dining 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -7.64392518794495,
            "y_origin": 141.820448710394,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P1-5-commerce 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -7.64392518794495,
            "y_origin": 182.794411108886,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P1-6-commerce 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -7.72946809035445,
            "y_origin": 193.568967627678,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P1-7-dining 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -8.8900283037097,
            "y_origin": 215.164437321812,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P1-7-office 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -9.188933856399,
            "y_origin": 220.726411384191,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P1-8-restroom 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 18.1678497733233,
            "y_origin": 223.700111616238,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P1-9-commerce 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 12.005,
            "y_origin": 162.561023529385,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P1-10-restroom 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 12.005,
            "y_origin": 151.795512559716,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P1-11-commerce 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 15.2192857142857,
            "y_origin": 58.956807607213,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P1-11-commerce 2": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 6.005,
            "y_origin": 51.456807607213,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P1-11-office 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 12.005,
            "y_origin": 73.956807607213,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P1-11-office 2": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 6.005,
            "y_origin": 66.456807607213,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P2-1-commerce 2": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -17.0268202108813,
            "y_origin": 247.227309859766,
            "z_origin": 0.00372039351293756,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P2-1-commerce 3": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -13.2533786291162,
            "y_origin": 255.764594994341,
            "z_origin": 0.00372039351293822,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P2-2-restroom 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -15.9266015213736,
            "y_origin": 273.140543794014,
            "z_origin": 0.00372039351293805,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P3-1-commerce 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -12.5,
            "y_origin": 313.314999999999,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P3-1-dining 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -12.5,
            "y_origin": 323.315,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P3-2-dining 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 22.5,
            "y_origin": 323.315,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P3-2-restroom 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 17.5,
            "y_origin": 323.315,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P4-1-commerce 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 32.5649019685711,
            "y_origin": 296.311841299875,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P4-2-commerce 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 28.0624939218573,
            "y_origin": 277.401727503678,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P4-2-commerce 2": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 20.4285714718965,
            "y_origin": 270.604460787581,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P4-3-commerce 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 23.0985516405153,
            "y_origin": 256.553169922041,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: P4-3-commerce 2": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 17.6425011678505,
            "y_origin": 251.648838390864,
            "z_origin": 0.00372039351293827
        },
        "Thermal Zone: hall-1-1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -19.8690459608247,
            "y_origin": 53.041934638864,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: hall-1-2": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -12.643925187945,
            "y_origin": 86.759164912303,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: hall-1-3": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -12.9457077037219,
            "y_origin": 120.904817865791,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: hall-1-4": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -12.9457077037219,
            "y_origin": 151.820448710394,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: hall-1-5": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -13.6148912301197,
            "y_origin": 182.794411108886,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: hall-1-6": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -14.9259150931559,
            "y_origin": 207.189677960773,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: hall-1-7": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -15.9336808896905,
            "y_origin": 225.941980053682,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: hall-1-8": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -24.531766929271,
            "y_origin": 225.941980053682,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: hall-1-9": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 18.1678497733233,
            "y_origin": 223.700111616238,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: hall-1-10": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 24.2730898018736,
            "y_origin": 223.700111616238,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: hall-1-11": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 17.587106302522,
            "y_origin": 162.561023529385,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: hall-1-12": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 17.971588837153,
            "y_origin": 151.795512559716,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: hall-1-13": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 24.5092555127401,
            "y_origin": 73.956807607213,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: hall-2-1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -18.9444391852803,
            "y_origin": 255.764594994341,
            "z_origin": 0.00372039351293795,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: hall-2-2": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -27.3766930160289,
            "y_origin": 293.332224079464,
            "z_origin": 0.00372039351293892,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: hall-2-3": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -40.0791009713009,
            "y_origin": 293.332224079464,
            "z_origin": 0.00372039351293855,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: hall-3-1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": -2.5,
            "y_origin": 323.315,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: hall-3-2": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 2.4999999999999,
            "y_origin": 323.315,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: hall-3-3": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 2.4999999999999,
            "y_origin": 335,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: hall-4-1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 32.5649019685711,
            "y_origin": 296.311841299875,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: hall-4-2": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 40.7885336428274,
            "y_origin": 296.311841299875,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: hall-4-3": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 36.2861255961138,
            "y_origin": 277.401727503678,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        },
        "Thermal Zone: hall-4-4": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 31.3221833147717,
            "y_origin": 256.553169922041,
            "z_origin": 0.00372039351293827,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "TARP"
        }
    },
    "ZoneAirContaminantBalance": {
        "ZoneAirContaminantBalance 1": {
            "carbon_dioxide_concentration": "Yes",
            "outdoor_carbon_dioxide_schedule_name": "Carbon DD"
        }
    },
    "ZoneAirHeatBalanceAlgorithm": {
        "ZoneAirHeatBalanceAlgorithm 1": {
            "algorithm": "ThirdOrderBackwardDifference",
            "do_space_heat_balance_for_simulation": "No",
            "do_space_heat_balance_for_sizing": "No"
        }
    },
    "ZoneCapacitanceMultiplier:ResearchSpecial": {
        "Zone Capacitance Multiplier Research Special": {}
    },
    "ZoneControl:Thermostat": {
        "Thermal Zone: P1-1-commerce 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 10",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P1-1-commerce 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P1-1-commerce 1"
        },
        "Thermal Zone: P1-1-dining 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 51",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P1-1-dining 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P1-1-dining 1"
        },
        "Thermal Zone: P1-1-office 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 32",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P1-1-office 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P1-1-office 1"
        },
        "Thermal Zone: P1-1-office 2 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 11",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P1-1-office 2 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P1-1-office 2"
        },
        "Thermal Zone: P1-2-breakroom 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 22",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P1-2-breakroom 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P1-2-breakroom 1"
        },
        "Thermal Zone: P1-2-dining 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 21",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P1-2-dining 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P1-2-dining 1"
        },
        "Thermal Zone: P1-2-restroom 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 23",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P1-2-restroom 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P1-2-restroom 1"
        },
        "Thermal Zone: P1-3-commerce 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 15",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P1-3-commerce 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P1-3-commerce 1"
        },
        "Thermal Zone: P1-4-commerce 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 29",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P1-4-commerce 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P1-4-commerce 1"
        },
        "Thermal Zone: P1-4-dining 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 30",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P1-4-dining 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P1-4-dining 1"
        },
        "Thermal Zone: P1-5-commerce 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 14",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P1-5-commerce 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P1-5-commerce 1"
        },
        "Thermal Zone: P1-6-commerce 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 19",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P1-6-commerce 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P1-6-commerce 1"
        },
        "Thermal Zone: P1-7-dining 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 12",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P1-7-dining 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P1-7-dining 1"
        },
        "Thermal Zone: P1-7-office 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 44",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P1-7-office 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P1-7-office 1"
        },
        "Thermal Zone: P1-8-restroom 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 20",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P1-8-restroom 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P1-8-restroom 1"
        },
        "Thermal Zone: P1-9-commerce 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 9",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P1-9-commerce 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P1-9-commerce 1"
        },
        "Thermal Zone: P1-10-restroom 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 4",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P1-10-restroom 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P1-10-restroom 1"
        },
        "Thermal Zone: P1-11-commerce 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 6",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P1-11-commerce 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P1-11-commerce 1"
        },
        "Thermal Zone: P1-11-commerce 2 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 7",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P1-11-commerce 2 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P1-11-commerce 2"
        },
        "Thermal Zone: P1-11-office 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 53",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P1-11-office 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P1-11-office 1"
        },
        "Thermal Zone: P1-11-office 2 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 13",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P1-11-office 2 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P1-11-office 2"
        },
        "Thermal Zone: P2-1-commerce 2 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 5",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P2-1-commerce 2 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P2-1-commerce 2"
        },
        "Thermal Zone: P2-1-commerce 3 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 16",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P2-1-commerce 3 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P2-1-commerce 3"
        },
        "Thermal Zone: P2-2-restroom 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 45",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P2-2-restroom 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P2-2-restroom 1"
        },
        "Thermal Zone: P3-1-commerce 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 56",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P3-1-commerce 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P3-1-commerce 1"
        },
        "Thermal Zone: P3-1-dining 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 42",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P3-1-dining 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P3-1-dining 1"
        },
        "Thermal Zone: P3-2-dining 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 37",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P3-2-dining 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P3-2-dining 1"
        },
        "Thermal Zone: P3-2-restroom 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 43",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P3-2-restroom 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P3-2-restroom 1"
        },
        "Thermal Zone: P4-1-commerce 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 26",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P4-1-commerce 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P4-1-commerce 1"
        },
        "Thermal Zone: P4-2-commerce 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 18",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P4-2-commerce 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P4-2-commerce 1"
        },
        "Thermal Zone: P4-2-commerce 2 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 25",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P4-2-commerce 2 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P4-2-commerce 2"
        },
        "Thermal Zone: P4-3-commerce 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 36",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P4-3-commerce 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P4-3-commerce 1"
        },
        "Thermal Zone: P4-3-commerce 2 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 47",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: P4-3-commerce 2 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: P4-3-commerce 2"
        },
        "Thermal Zone: hall-1-1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 1",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: hall-1-1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: hall-1-1"
        },
        "Thermal Zone: hall-1-2 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 55",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: hall-1-2 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: hall-1-2"
        },
        "Thermal Zone: hall-1-3 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 27",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: hall-1-3 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: hall-1-3"
        },
        "Thermal Zone: hall-1-4 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 24",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: hall-1-4 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: hall-1-4"
        },
        "Thermal Zone: hall-1-5 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 17",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: hall-1-5 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: hall-1-5"
        },
        "Thermal Zone: hall-1-6 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 33",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: hall-1-6 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: hall-1-6"
        },
        "Thermal Zone: hall-1-7 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 3",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: hall-1-7 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: hall-1-7"
        },
        "Thermal Zone: hall-1-8 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 2",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: hall-1-8 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: hall-1-8"
        },
        "Thermal Zone: hall-1-9 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 49",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: hall-1-9 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: hall-1-9"
        },
        "Thermal Zone: hall-1-10 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 28",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: hall-1-10 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: hall-1-10"
        },
        "Thermal Zone: hall-1-11 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 31",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: hall-1-11 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: hall-1-11"
        },
        "Thermal Zone: hall-1-12 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 54",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: hall-1-12 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: hall-1-12"
        },
        "Thermal Zone: hall-1-13 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 52",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: hall-1-13 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: hall-1-13"
        },
        "Thermal Zone: hall-2-1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 8",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: hall-2-1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: hall-2-1"
        },
        "Thermal Zone: hall-2-2 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 39",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: hall-2-2 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: hall-2-2"
        },
        "Thermal Zone: hall-2-3 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 50",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: hall-2-3 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: hall-2-3"
        },
        "Thermal Zone: hall-3-1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 48",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: hall-3-1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: hall-3-1"
        },
        "Thermal Zone: hall-3-2 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 41",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: hall-3-2 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: hall-3-2"
        },
        "Thermal Zone: hall-3-3 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 46",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: hall-3-3 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: hall-3-3"
        },
        "Thermal Zone: hall-4-1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 40",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: hall-4-1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: hall-4-1"
        },
        "Thermal Zone: hall-4-2 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 34",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: hall-4-2 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: hall-4-2"
        },
        "Thermal Zone: hall-4-3 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 38",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: hall-4-3 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: hall-4-3"
        },
        "Thermal Zone: hall-4-4 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 35",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Thermal Zone: hall-4-4 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone: hall-4-4"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "ADU Diffuser": {
            "air_distribution_unit_outlet_node_name": "Node 61",
            "air_terminal_name": "Diffuser",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 1": {
            "air_distribution_unit_outlet_node_name": "Node 99",
            "air_terminal_name": "Diffuser 1",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 2": {
            "air_distribution_unit_outlet_node_name": "Node 120",
            "air_terminal_name": "Diffuser 2",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 3": {
            "air_distribution_unit_outlet_node_name": "Node 123",
            "air_terminal_name": "Diffuser 3",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 4": {
            "air_distribution_unit_outlet_node_name": "Node 126",
            "air_terminal_name": "Diffuser 4",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 5": {
            "air_distribution_unit_outlet_node_name": "Node 129",
            "air_terminal_name": "Diffuser 5",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 6": {
            "air_distribution_unit_outlet_node_name": "Node 132",
            "air_terminal_name": "Diffuser 6",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 7": {
            "air_distribution_unit_outlet_node_name": "Node 135",
            "air_terminal_name": "Diffuser 7",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 8": {
            "air_distribution_unit_outlet_node_name": "Node 138",
            "air_terminal_name": "Diffuser 8",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 9": {
            "air_distribution_unit_outlet_node_name": "Node 141",
            "air_terminal_name": "Diffuser 9",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 10": {
            "air_distribution_unit_outlet_node_name": "Node 144",
            "air_terminal_name": "Diffuser 10",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 11": {
            "air_distribution_unit_outlet_node_name": "Node 147",
            "air_terminal_name": "Diffuser 11",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 12": {
            "air_distribution_unit_outlet_node_name": "Node 150",
            "air_terminal_name": "Diffuser 12",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 13": {
            "air_distribution_unit_outlet_node_name": "Node 153",
            "air_terminal_name": "Diffuser 13",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 14": {
            "air_distribution_unit_outlet_node_name": "Node 156",
            "air_terminal_name": "Diffuser 14",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 15": {
            "air_distribution_unit_outlet_node_name": "Node 159",
            "air_terminal_name": "Diffuser 15",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 16": {
            "air_distribution_unit_outlet_node_name": "Node 162",
            "air_terminal_name": "Diffuser 16",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 17": {
            "air_distribution_unit_outlet_node_name": "Node 165",
            "air_terminal_name": "Diffuser 17",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 18": {
            "air_distribution_unit_outlet_node_name": "Node 168",
            "air_terminal_name": "Diffuser 18",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 19": {
            "air_distribution_unit_outlet_node_name": "Node 171",
            "air_terminal_name": "Diffuser 19",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 20": {
            "air_distribution_unit_outlet_node_name": "Node 174",
            "air_terminal_name": "Diffuser 20",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 21": {
            "air_distribution_unit_outlet_node_name": "Node 177",
            "air_terminal_name": "Diffuser 21",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 22": {
            "air_distribution_unit_outlet_node_name": "Node 180",
            "air_terminal_name": "Diffuser 22",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 23": {
            "air_distribution_unit_outlet_node_name": "Node 183",
            "air_terminal_name": "Diffuser 23",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 24": {
            "air_distribution_unit_outlet_node_name": "Node 186",
            "air_terminal_name": "Diffuser 24",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 25": {
            "air_distribution_unit_outlet_node_name": "Node 189",
            "air_terminal_name": "Diffuser 25",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 26": {
            "air_distribution_unit_outlet_node_name": "Node 192",
            "air_terminal_name": "Diffuser 26",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 27": {
            "air_distribution_unit_outlet_node_name": "Node 195",
            "air_terminal_name": "Diffuser 27",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 28": {
            "air_distribution_unit_outlet_node_name": "Node 198",
            "air_terminal_name": "Diffuser 28",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 29": {
            "air_distribution_unit_outlet_node_name": "Node 201",
            "air_terminal_name": "Diffuser 29",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 30": {
            "air_distribution_unit_outlet_node_name": "Node 204",
            "air_terminal_name": "Diffuser 30",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 31": {
            "air_distribution_unit_outlet_node_name": "Node 207",
            "air_terminal_name": "Diffuser 31",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 32": {
            "air_distribution_unit_outlet_node_name": "Node 210",
            "air_terminal_name": "Diffuser 32",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 33": {
            "air_distribution_unit_outlet_node_name": "Node 213",
            "air_terminal_name": "Diffuser 33",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 34": {
            "air_distribution_unit_outlet_node_name": "Node 216",
            "air_terminal_name": "Diffuser 34",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 35": {
            "air_distribution_unit_outlet_node_name": "Node 219",
            "air_terminal_name": "Diffuser 35",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 36": {
            "air_distribution_unit_outlet_node_name": "Node 222",
            "air_terminal_name": "Diffuser 36",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 37": {
            "air_distribution_unit_outlet_node_name": "Node 225",
            "air_terminal_name": "Diffuser 37",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 38": {
            "air_distribution_unit_outlet_node_name": "Node 228",
            "air_terminal_name": "Diffuser 38",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 39": {
            "air_distribution_unit_outlet_node_name": "Node 231",
            "air_terminal_name": "Diffuser 39",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 40": {
            "air_distribution_unit_outlet_node_name": "Node 234",
            "air_terminal_name": "Diffuser 40",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 41": {
            "air_distribution_unit_outlet_node_name": "Node 237",
            "air_terminal_name": "Diffuser 41",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 42": {
            "air_distribution_unit_outlet_node_name": "Node 240",
            "air_terminal_name": "Diffuser 42",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 43": {
            "air_distribution_unit_outlet_node_name": "Node 243",
            "air_terminal_name": "Diffuser 43",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 44": {
            "air_distribution_unit_outlet_node_name": "Node 246",
            "air_terminal_name": "Diffuser 44",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 45": {
            "air_distribution_unit_outlet_node_name": "Node 249",
            "air_terminal_name": "Diffuser 45",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 46": {
            "air_distribution_unit_outlet_node_name": "Node 252",
            "air_terminal_name": "Diffuser 46",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 47": {
            "air_distribution_unit_outlet_node_name": "Node 255",
            "air_terminal_name": "Diffuser 47",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 48": {
            "air_distribution_unit_outlet_node_name": "Node 258",
            "air_terminal_name": "Diffuser 48",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 49": {
            "air_distribution_unit_outlet_node_name": "Node 261",
            "air_terminal_name": "Diffuser 49",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 50": {
            "air_distribution_unit_outlet_node_name": "Node 264",
            "air_terminal_name": "Diffuser 50",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 51": {
            "air_distribution_unit_outlet_node_name": "Node 267",
            "air_terminal_name": "Diffuser 51",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 52": {
            "air_distribution_unit_outlet_node_name": "Node 270",
            "air_terminal_name": "Diffuser 52",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 53": {
            "air_distribution_unit_outlet_node_name": "Node 273",
            "air_terminal_name": "Diffuser 53",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 54": {
            "air_distribution_unit_outlet_node_name": "Node 276",
            "air_terminal_name": "Diffuser 54",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU Diffuser 55": {
            "air_distribution_unit_outlet_node_name": "Node 279",
            "air_terminal_name": "Diffuser 55",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: hall-1-1 Inlet Node List",
            "zone_air_node_name": "Node 2",
            "zone_conditioning_equipment_list_name": "Thermal Zone: hall-1-1 Equipment List",
            "zone_name": "Thermal Zone: hall-1-1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: hall-1-1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: hall-1-10 Inlet Node List",
            "zone_air_node_name": "Node 30",
            "zone_conditioning_equipment_list_name": "Thermal Zone: hall-1-10 Equipment List",
            "zone_name": "Thermal Zone: hall-1-10",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: hall-1-10 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: hall-1-11 Inlet Node List",
            "zone_air_node_name": "Node 19",
            "zone_conditioning_equipment_list_name": "Thermal Zone: hall-1-11 Equipment List",
            "zone_name": "Thermal Zone: hall-1-11",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: hall-1-11 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: hall-1-12 Inlet Node List",
            "zone_air_node_name": "Node 4",
            "zone_conditioning_equipment_list_name": "Thermal Zone: hall-1-12 Equipment List",
            "zone_name": "Thermal Zone: hall-1-12",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: hall-1-12 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: hall-1-13 Inlet Node List",
            "zone_air_node_name": "Node 3",
            "zone_conditioning_equipment_list_name": "Thermal Zone: hall-1-13 Equipment List",
            "zone_name": "Thermal Zone: hall-1-13",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: hall-1-13 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: hall-1-2 Inlet Node List",
            "zone_air_node_name": "Node 6",
            "zone_conditioning_equipment_list_name": "Thermal Zone: hall-1-2 Equipment List",
            "zone_name": "Thermal Zone: hall-1-2",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: hall-1-2 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: hall-1-3 Inlet Node List",
            "zone_air_node_name": "Node 21",
            "zone_conditioning_equipment_list_name": "Thermal Zone: hall-1-3 Equipment List",
            "zone_name": "Thermal Zone: hall-1-3",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: hall-1-3 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 8": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: hall-1-4 Inlet Node List",
            "zone_air_node_name": "Node 25",
            "zone_conditioning_equipment_list_name": "Thermal Zone: hall-1-4 Equipment List",
            "zone_name": "Thermal Zone: hall-1-4",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: hall-1-4 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 9": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: hall-1-5 Inlet Node List",
            "zone_air_node_name": "Node 31",
            "zone_conditioning_equipment_list_name": "Thermal Zone: hall-1-5 Equipment List",
            "zone_name": "Thermal Zone: hall-1-5",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: hall-1-5 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 10": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: hall-1-6 Inlet Node List",
            "zone_air_node_name": "Node 14",
            "zone_conditioning_equipment_list_name": "Thermal Zone: hall-1-6 Equipment List",
            "zone_name": "Thermal Zone: hall-1-6",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: hall-1-6 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 11": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: hall-1-7 Inlet Node List",
            "zone_air_node_name": "Node 40",
            "zone_conditioning_equipment_list_name": "Thermal Zone: hall-1-7 Equipment List",
            "zone_name": "Thermal Zone: hall-1-7",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: hall-1-7 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 12": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: hall-1-8 Inlet Node List",
            "zone_air_node_name": "Node 41",
            "zone_conditioning_equipment_list_name": "Thermal Zone: hall-1-8 Equipment List",
            "zone_name": "Thermal Zone: hall-1-8",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: hall-1-8 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 13": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: hall-1-9 Inlet Node List",
            "zone_air_node_name": "Node 8",
            "zone_conditioning_equipment_list_name": "Thermal Zone: hall-1-9 Equipment List",
            "zone_name": "Thermal Zone: hall-1-9",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: hall-1-9 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 14": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: hall-2-1 Inlet Node List",
            "zone_air_node_name": "Node 26",
            "zone_conditioning_equipment_list_name": "Thermal Zone: hall-2-1 Equipment List",
            "zone_name": "Thermal Zone: hall-2-1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: hall-2-1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 15": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: hall-2-2 Inlet Node List",
            "zone_air_node_name": "Node 50",
            "zone_conditioning_equipment_list_name": "Thermal Zone: hall-2-2 Equipment List",
            "zone_name": "Thermal Zone: hall-2-2",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: hall-2-2 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 16": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: hall-2-3 Inlet Node List",
            "zone_air_node_name": "Node 5",
            "zone_conditioning_equipment_list_name": "Thermal Zone: hall-2-3 Equipment List",
            "zone_name": "Thermal Zone: hall-2-3",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: hall-2-3 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 17": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: hall-3-1 Inlet Node List",
            "zone_air_node_name": "Node 52",
            "zone_conditioning_equipment_list_name": "Thermal Zone: hall-3-1 Equipment List",
            "zone_name": "Thermal Zone: hall-3-1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: hall-3-1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 18": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: hall-3-2 Inlet Node List",
            "zone_air_node_name": "Node 53",
            "zone_conditioning_equipment_list_name": "Thermal Zone: hall-3-2 Equipment List",
            "zone_name": "Thermal Zone: hall-3-2",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: hall-3-2 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 19": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: hall-3-3 Inlet Node List",
            "zone_air_node_name": "Node 54",
            "zone_conditioning_equipment_list_name": "Thermal Zone: hall-3-3 Equipment List",
            "zone_name": "Thermal Zone: hall-3-3",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: hall-3-3 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 20": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: hall-4-1 Inlet Node List",
            "zone_air_node_name": "Node 49",
            "zone_conditioning_equipment_list_name": "Thermal Zone: hall-4-1 Equipment List",
            "zone_name": "Thermal Zone: hall-4-1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: hall-4-1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 21": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: hall-4-2 Inlet Node List",
            "zone_air_node_name": "Node 48",
            "zone_conditioning_equipment_list_name": "Thermal Zone: hall-4-2 Equipment List",
            "zone_name": "Thermal Zone: hall-4-2",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: hall-4-2 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 22": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: hall-4-3 Inlet Node List",
            "zone_air_node_name": "Node 47",
            "zone_conditioning_equipment_list_name": "Thermal Zone: hall-4-3 Equipment List",
            "zone_name": "Thermal Zone: hall-4-3",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: hall-4-3 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 23": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: hall-4-4 Inlet Node List",
            "zone_air_node_name": "Node 44",
            "zone_conditioning_equipment_list_name": "Thermal Zone: hall-4-4 Equipment List",
            "zone_name": "Thermal Zone: hall-4-4",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: hall-4-4 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 24": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P1-1-commerce 1 Inlet Node List",
            "zone_air_node_name": "Node 12",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P1-1-commerce 1 Equipment List",
            "zone_name": "Thermal Zone: P1-1-commerce 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P1-1-commerce 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 25": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P1-1-dining 1 Inlet Node List",
            "zone_air_node_name": "Node 9",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P1-1-dining 1 Equipment List",
            "zone_name": "Thermal Zone: P1-1-dining 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P1-1-dining 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 26": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P1-1-office 1 Inlet Node List",
            "zone_air_node_name": "Node 10",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P1-1-office 1 Equipment List",
            "zone_name": "Thermal Zone: P1-1-office 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P1-1-office 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 27": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P1-1-office 2 Inlet Node List",
            "zone_air_node_name": "Node 16",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P1-1-office 2 Equipment List",
            "zone_name": "Thermal Zone: P1-1-office 2",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P1-1-office 2 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 28": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P1-10-restroom 1 Inlet Node List",
            "zone_air_node_name": "Node 29",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P1-10-restroom 1 Equipment List",
            "zone_name": "Thermal Zone: P1-10-restroom 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P1-10-restroom 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 29": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P1-11-commerce 1 Inlet Node List",
            "zone_air_node_name": "Node 18",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P1-11-commerce 1 Equipment List",
            "zone_name": "Thermal Zone: P1-11-commerce 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P1-11-commerce 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 30": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P1-11-commerce 2 Inlet Node List",
            "zone_air_node_name": "Node 13",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P1-11-commerce 2 Equipment List",
            "zone_name": "Thermal Zone: P1-11-commerce 2",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P1-11-commerce 2 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 31": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P1-11-office 1 Inlet Node List",
            "zone_air_node_name": "Node 1",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P1-11-office 1 Equipment List",
            "zone_name": "Thermal Zone: P1-11-office 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P1-11-office 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 32": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P1-11-office 2 Inlet Node List",
            "zone_air_node_name": "Node 20",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P1-11-office 2 Equipment List",
            "zone_name": "Thermal Zone: P1-11-office 2",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P1-11-office 2 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 33": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P1-2-breakroom 1 Inlet Node List",
            "zone_air_node_name": "Node 15",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P1-2-breakroom 1 Equipment List",
            "zone_name": "Thermal Zone: P1-2-breakroom 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P1-2-breakroom 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 34": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P1-2-dining 1 Inlet Node List",
            "zone_air_node_name": "Node 24",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P1-2-dining 1 Equipment List",
            "zone_name": "Thermal Zone: P1-2-dining 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P1-2-dining 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 35": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P1-2-restroom 1 Inlet Node List",
            "zone_air_node_name": "Node 23",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P1-2-restroom 1 Equipment List",
            "zone_name": "Thermal Zone: P1-2-restroom 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P1-2-restroom 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 36": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P1-3-commerce 1 Inlet Node List",
            "zone_air_node_name": "Node 27",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P1-3-commerce 1 Equipment List",
            "zone_name": "Thermal Zone: P1-3-commerce 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P1-3-commerce 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 37": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P1-4-commerce 1 Inlet Node List",
            "zone_air_node_name": "Node 32",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P1-4-commerce 1 Equipment List",
            "zone_name": "Thermal Zone: P1-4-commerce 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P1-4-commerce 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 38": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P1-4-dining 1 Inlet Node List",
            "zone_air_node_name": "Node 34",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P1-4-dining 1 Equipment List",
            "zone_name": "Thermal Zone: P1-4-dining 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P1-4-dining 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 39": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P1-5-commerce 1 Inlet Node List",
            "zone_air_node_name": "Node 37",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P1-5-commerce 1 Equipment List",
            "zone_name": "Thermal Zone: P1-5-commerce 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P1-5-commerce 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 40": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P1-6-commerce 1 Inlet Node List",
            "zone_air_node_name": "Node 38",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P1-6-commerce 1 Equipment List",
            "zone_name": "Thermal Zone: P1-6-commerce 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P1-6-commerce 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 41": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P1-7-dining 1 Inlet Node List",
            "zone_air_node_name": "Node 22",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P1-7-dining 1 Equipment List",
            "zone_name": "Thermal Zone: P1-7-dining 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P1-7-dining 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 42": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P1-7-office 1 Inlet Node List",
            "zone_air_node_name": "Node 42",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P1-7-office 1 Equipment List",
            "zone_name": "Thermal Zone: P1-7-office 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P1-7-office 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 43": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P1-8-restroom 1 Inlet Node List",
            "zone_air_node_name": "Node 39",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P1-8-restroom 1 Equipment List",
            "zone_name": "Thermal Zone: P1-8-restroom 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P1-8-restroom 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 44": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P1-9-commerce 1 Inlet Node List",
            "zone_air_node_name": "Node 35",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P1-9-commerce 1 Equipment List",
            "zone_name": "Thermal Zone: P1-9-commerce 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P1-9-commerce 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 45": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P2-1-commerce 2 Inlet Node List",
            "zone_air_node_name": "Node 11",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P2-1-commerce 2 Equipment List",
            "zone_name": "Thermal Zone: P2-1-commerce 2",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P2-1-commerce 2 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 46": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P2-1-commerce 3 Inlet Node List",
            "zone_air_node_name": "Node 28",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P2-1-commerce 3 Equipment List",
            "zone_name": "Thermal Zone: P2-1-commerce 3",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P2-1-commerce 3 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 47": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P2-2-restroom 1 Inlet Node List",
            "zone_air_node_name": "Node 51",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P2-2-restroom 1 Equipment List",
            "zone_name": "Thermal Zone: P2-2-restroom 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P2-2-restroom 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 48": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P3-1-commerce 1 Inlet Node List",
            "zone_air_node_name": "Node 7",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P3-1-commerce 1 Equipment List",
            "zone_name": "Thermal Zone: P3-1-commerce 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P3-1-commerce 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 49": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P3-1-dining 1 Inlet Node List",
            "zone_air_node_name": "Node 55",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P3-1-dining 1 Equipment List",
            "zone_name": "Thermal Zone: P3-1-dining 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P3-1-dining 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 50": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P3-2-dining 1 Inlet Node List",
            "zone_air_node_name": "Node 43",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P3-2-dining 1 Equipment List",
            "zone_name": "Thermal Zone: P3-2-dining 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P3-2-dining 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 51": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P3-2-restroom 1 Inlet Node List",
            "zone_air_node_name": "Node 56",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P3-2-restroom 1 Equipment List",
            "zone_name": "Thermal Zone: P3-2-restroom 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P3-2-restroom 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 52": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P4-1-commerce 1 Inlet Node List",
            "zone_air_node_name": "Node 17",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P4-1-commerce 1 Equipment List",
            "zone_name": "Thermal Zone: P4-1-commerce 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P4-1-commerce 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 53": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P4-2-commerce 1 Inlet Node List",
            "zone_air_node_name": "Node 36",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P4-2-commerce 1 Equipment List",
            "zone_name": "Thermal Zone: P4-2-commerce 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P4-2-commerce 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 54": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P4-2-commerce 2 Inlet Node List",
            "zone_air_node_name": "Node 33",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P4-2-commerce 2 Equipment List",
            "zone_name": "Thermal Zone: P4-2-commerce 2",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P4-2-commerce 2 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 55": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P4-3-commerce 1 Inlet Node List",
            "zone_air_node_name": "Node 46",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P4-3-commerce 1 Equipment List",
            "zone_name": "Thermal Zone: P4-3-commerce 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P4-3-commerce 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 56": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone: P4-3-commerce 2 Inlet Node List",
            "zone_air_node_name": "Node 45",
            "zone_conditioning_equipment_list_name": "Thermal Zone: P4-3-commerce 2 Equipment List",
            "zone_name": "Thermal Zone: P4-3-commerce 2",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone: P4-3-commerce 2 Return Node List"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Thermal Zone: P1-1-commerce 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 23",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P1-1-dining 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 24",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P1-1-office 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 25",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P1-1-office 2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 26",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P1-2-breakroom 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 32",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P1-2-dining 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 33",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P1-2-restroom 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 34",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P1-3-commerce 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 35",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P1-4-commerce 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 36",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P1-4-dining 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 37",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P1-5-commerce 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 38",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P1-6-commerce 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 39",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P1-7-dining 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 40",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P1-7-office 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 41",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P1-8-restroom 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 42",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P1-9-commerce 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 43",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P1-10-restroom 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 27",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P1-11-commerce 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 28",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P1-11-commerce 2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 29",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P1-11-office 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 30",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P1-11-office 2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 31",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P2-1-commerce 2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 44",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P2-1-commerce 3 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 45",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P2-2-restroom 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 46",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P3-1-commerce 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 47",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P3-1-dining 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 48",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P3-2-dining 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 49",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P3-2-restroom 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 50",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P4-1-commerce 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 51",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P4-2-commerce 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 52",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P4-2-commerce 2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 53",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P4-3-commerce 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 54",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: P4-3-commerce 2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 55",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: hall-1-1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: hall-1-2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 5",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: hall-1-3 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 6",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: hall-1-4 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 7",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: hall-1-5 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 8",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: hall-1-6 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 9",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: hall-1-7 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 10",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: hall-1-8 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 11",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: hall-1-9 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 12",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: hall-1-10 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 1",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: hall-1-11 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 2",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: hall-1-12 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 3",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: hall-1-13 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 4",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: hall-2-1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 13",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: hall-2-2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 14",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: hall-2-3 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 15",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: hall-3-1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 16",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: hall-3-2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 17",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: hall-3-3 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 18",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: hall-4-1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 19",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: hall-4-2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 20",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: hall-4-3 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 21",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone: hall-4-4 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU Diffuser 22",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "189.1-2009 - Office - ClosedOffice - CZ4-8 Infiltration 1": {
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000226568,
            "schedule_name": "Office Infil Quarter On",
            "zone_or_zonelist_or_space_or_spacelist_name": "189.1-2009 - Office - ClosedOffice - CZ4-8 1"
        },
        "189.1-2009 - Office - Restroom - CZ4-8 Infiltration": {
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000226568,
            "schedule_name": "Office Infil Quarter On",
            "zone_or_zonelist_or_space_or_spacelist_name": "189.1-2009 - Office - Restroom - CZ4-8"
        },
        "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Infiltration": {
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000226568,
            "schedule_name": "Large Office Infil Quarter On",
            "zone_or_zonelist_or_space_or_spacelist_name": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8"
        },
        "Office Dining Infiltration": {
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00030226,
            "schedule_name": "OfficeMedium INFIL_SCH_PNNL",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office Dining"
        },
        "Retail Retail Infiltration": {
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00030226,
            "schedule_name": "RetailStandalone INFIL_SCH_PNNL",
            "zone_or_zonelist_or_space_or_spacelist_name": "Retail Retail"
        }
    }
}