            "vertex_1_y_coordinate": -48.7612471243975,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 10.4488386695137,
            "vertex_2_y_coordinate": -48.7612471243975,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0.0419058177461737,
            "vertex_3_y_coordinate": -0.195560482815478,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0.0419058177461714,
            "vertex_4_y_coordinate": -0.195560482815467,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 2": {
            "building_surface_name": "Surface 113",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.49576085784089,
            "vertex_1_y_coordinate": -77.6431444696875,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 6.49576085784089,
            "vertex_2_y_coordinate": -77.6431444696875,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 2.07031698059318,
            "vertex_3_y_coordinate": -56.9910730425315,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 2.07031698059318,
            "vertex_4_y_coordinate": -56.9910730425315,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 3": {
            "building_surface_name": "Surface 112",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.02127285674452,
            "vertex_1_y_coordinate": -56.5956399888465,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 2.02127285674452,
            "vertex_2_y_coordinate": -56.5956399888465,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0.00713830610248268,
            "vertex_3_y_coordinate": -0.199872570869515,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0.00713830610248268,
            "vertex_4_y_coordinate": -0.199872570869515,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 4": {
            "building_surface_name": "Surface 213",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.377344228528554,
            "vertex_1_y_coordinate": -10.5656383987995,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0.377344228528554,
            "vertex_2_y_coordinate": -10.5656383987995,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0.00713830610248268,
            "vertex_3_y_coordinate": -0.199872570869515,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0.00713830610248268,
            "vertex_4_y_coordinate": -0.199872570869515,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 5": {
            "building_surface_name": "Surface 260",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -6.69312180545413,
            "vertex_1_y_coordinate": -60.9392155159835,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -6.69312180545413,
            "vertex_2_y_coordinate": -60.9392155159835,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -6.76595149577114,
            "vertex_3_y_coordinate": -58.8999841871075,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -6.76595149577114,
            "vertex_4_y_coordinate": -58.8999841871075,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 6": {
            "building_surface_name": "Surface 259",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -6.7501649802766,
            "vertex_1_y_coordinate": -58.5014298290638,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -6.7501649802766,
            "vertex_2_y_coordinate": -58.5014298290638,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -0.022924821597027,
            "vertex_3_y_coordinate": -0.198681787174234,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -0.022924821597027,
            "vertex_4_y_coordinate": -0.198681787174234,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 7": {
            "building_surface_name": "Surface 331",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.12816485014735,
            "vertex_1_y_coordinate": 0.198681787174234,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 6.12816485014735,
            "vertex_2_y_coordinate": 0.198681787174234,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 6.80922540507967,
            "vertex_3_y_coordinate": 6.10120659658777,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 6.80922540507967,
            "vertex_4_y_coordinate": 6.10120659658777,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 8": {
            "building_surface_name": "Surface 363",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -6.27585920931046,
            "vertex_1_y_coordinate": -26.3586086791039,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -6.27585920931046,
            "vertex_2_y_coordinate": -26.3586086791039,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -0.0463241054612084,
            "vertex_3_y_coordinate": -0.194561242937075,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -0.0463241054612084,
            "vertex_4_y_coordinate": -0.194561242937075,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 9": {
            "building_surface_name": "Surface 379",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -4.91761817588092,
            "vertex_1_y_coordinate": -20.6539963386999,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -4.91761817588092,
            "vertex_2_y_coordinate": -20.6539963386999,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -0.0463241054612083,
            "vertex_3_y_coordinate": -0.194561242937075,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -0.0463241054612083,
            "vertex_4_y_coordinate": -0.194561242937075,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 10": {
            "building_surface_name": "Surface 405",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -4.45608394125236,
            "vertex_1_y_coordinate": -18.7155525532599,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -4.45608394125236,
            "vertex_2_y_coordinate": -18.7155525532599,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -0.0463241054612084,
            "vertex_3_y_coordinate": -0.194561242937075,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -0.0463241054612084,
            "vertex_4_y_coordinate": -0.194561242937075,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 11": {
            "building_surface_name": "Surface 437",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.2699557797175,
            "vertex_1_y_coordinate": 0.194561242937085,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 8.2699557797175,
            "vertex_2_y_coordinate": 0.194561242937085,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 17.3887739259677,
            "vertex_3_y_coordinate": 38.4935974571879,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 17.3887739259677,
            "vertex_4_y_coordinate": 38.4935974571879,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 12": {
            "building_surface_name": "Surface 519",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 47.3000000000001,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 47.3000000000001,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0.2,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0.2,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 13": {
            "building_surface_name": "Surface 515",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.2,
            "vertex_1_y_coordinate": 11.685,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -0.2,
            "vertex_2_y_coordinate": 11.685,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -4.79999999999989,
            "vertex_3_y_coordinate": 11.685,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -4.79999999999989,
            "vertex_4_y_coordinate": 11.685,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 14": {
            "building_surface_name": "Surface 505",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.199999999999992,
            "vertex_1_y_coordinate": 11.685,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -0.199999999999992,
            "vertex_2_y_coordinate": 11.685,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -47.3,
            "vertex_3_y_coordinate": 11.685,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -47.3,
            "vertex_4_y_coordinate": 11.685,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 15": {
            "building_surface_name": "Surface 485",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -9.87457492323778,
            "vertex_1_y_coordinate": 41.4732146775989,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -9.87457492323778,
            "vertex_2_y_coordinate": 41.4732146775989,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -0.0463241054612082,
            "vertex_3_y_coordinate": 0.194561242937075,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -0.0463241054612082,
            "vertex_4_y_coordinate": 0.194561242937075,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 16": {
            "building_surface_name": "Surface 462",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -12.6560838498108,
            "vertex_1_y_coordinate": -0.194561242937051,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -12.6560838498108,
            "vertex_2_y_coordinate": -0.194561242937051,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -3.8040584690373,
            "vertex_3_y_coordinate": -37.3730678421859,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -3.8040584690373,
            "vertex_4_y_coordinate": -37.3730678421859,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 17": {
            "building_surface_name": "Surface 449",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -12.1436640888635,
            "vertex_1_y_coordinate": -0.194561242937047,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -12.1436640888635,
            "vertex_2_y_coordinate": -0.194561242937047,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -6.10188492018091,
            "vertex_3_y_coordinate": -25.5700337514039,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -6.10188492018091,
            "vertex_4_y_coordinate": -25.5700337514039,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 18": {
            "building_surface_name": "Surface 341",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.445308249131974,
            "vertex_1_y_coordinate": 3.85933815914379,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -0.445308249131974,
            "vertex_2_y_coordinate": 3.85933815914379,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -0.0229248215970269,
            "vertex_3_y_coordinate": 0.198681787174234,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -0.0229248215970269,
            "vertex_4_y_coordinate": 0.198681787174234,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 19": {
            "building_surface_name": "Surface 314",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -8.57516121798347,
            "vertex_1_y_coordinate": -0.198681787174234,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -8.57516121798347,
            "vertex_2_y_coordinate": -0.198681787174234,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -6.4572836966111,
            "vertex_3_y_coordinate": -18.5536203057348,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -6.4572836966111,
            "vertex_4_y_coordinate": -18.5536203057348,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 20": {
            "building_surface_name": "Surface 288",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -7.41919984995165,
            "vertex_1_y_coordinate": -0.198681787174234,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -7.41919984995165,
            "vertex_2_y_coordinate": -0.198681787174234,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -4.65021101023566,
            "vertex_3_y_coordinate": -24.1965850647128,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -4.65021101023566,
            "vertex_4_y_coordinate": -24.1965850647128,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 21": {
            "building_surface_name": "Surface 243",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -5.91538523007781,
            "vertex_1_y_coordinate": -0.198681787174234,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -5.91538523007781,
            "vertex_2_y_coordinate": -0.198681787174234,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -3.90803359147732,
            "vertex_3_y_coordinate": -17.5957293217118,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -3.90803359147732,
            "vertex_4_y_coordinate": -17.5957293217118,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 22": {
            "building_surface_name": "Surface 242",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -3.89224707598278,
            "vertex_1_y_coordinate": -17.9942836797555,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -3.89224707598278,
            "vertex_2_y_coordinate": -17.9942836797555,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -4.34866872412089,
            "vertex_3_y_coordinate": -30.7740898276225,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -4.34866872412089,
            "vertex_4_y_coordinate": -30.7740898276225,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 23": {
            "building_surface_name": "Surface 203",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -5.03212886272365,
            "vertex_1_y_coordinate": -0.199872570869515,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -5.03212886272365,
            "vertex_2_y_coordinate": -0.199872570869515,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -6.12198192354023,
            "vertex_3_y_coordinate": -30.7157582737335,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -6.12198192354023,
            "vertex_4_y_coordinate": -30.7157582737335,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 24": {
            "building_surface_name": "Surface 165",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -6.13625853574519,
            "vertex_1_y_coordinate": -0.199872570869515,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -6.13625853574519,
            "vertex_2_y_coordinate": -0.199872570869515,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -7.04715399017562,
            "vertex_3_y_coordinate": -25.7049452949215,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -7.04715399017562,
            "vertex_4_y_coordinate": -25.7049452949215,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 25": {
            "building_surface_name": "Surface 164",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -7.09619811402428,
            "vertex_1_y_coordinate": -26.1003783486065,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -7.09619811402428,
            "vertex_2_y_coordinate": -26.1003783486065,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -8.77827971160984,
            "vertex_3_y_coordinate": -33.9500924706725,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -8.77827971160984,
            "vertex_4_y_coordinate": -33.9500924706725,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 26": {
            "building_surface_name": "Surface 90",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -9.1665977410326,
            "vertex_1_y_coordinate": -0.208271914198487,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -9.1665977410326,
            "vertex_2_y_coordinate": -0.208271914198487,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -16.3051830002665,
            "vertex_3_y_coordinate": -33.5216697906235,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -16.3051830002665,
            "vertex_4_y_coordinate": -33.5216697906235,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 27": {
            "building_surface_name": "Surface 59",
            "construction_name": "Curtain Window",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -9.16387386287919,
            "vertex_1_y_coordinate": -0.195560482815465,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -9.16387386287919,
            "vertex_2_y_coordinate": -0.195560482815465,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -15.0890482214291,
            "vertex_3_y_coordinate": -27.8463741560485,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -15.0890482214291,
            "vertex_4_y_coordinate": -27.8463741560485,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 28": {
            "building_surface_name": "Surface 95",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 211",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 16.7449588374131,
            "vertex_1_y_coordinate": -13.70742236551,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 16.7449588374131,
            "vertex_2_y_coordinate": -13.70742236551,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 16.7449588374131,
            "vertex_3_y_coordinate": -4.10742236551,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 16.7449588374131,
            "vertex_4_y_coordinate": -4.10742236551,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 29": {
            "building_surface_name": "Surface 97",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 219",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -0.422609623493571,
            "vertex_1_y_coordinate": -1.97217824296976,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -0.422609623493571,
            "vertex_2_y_coordinate": -1.97217824296976,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -0.862620709828456,
            "vertex_3_y_coordinate": -4.02556331253231,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -0.862620709828456,
            "vertex_4_y_coordinate": -4.02556331253231,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 30": {
            "building_surface_name": "Surface 100",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 206",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -9.799999999999,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -9.799999999999,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -0.200000000000001,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -0.200000000000001,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 31": {
            "building_surface_name": "Surface 109",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 203",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 2.5083415039675,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 2.5083415039675,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 4.6083415039675,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 4.6083415039675,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 32": {
            "building_surface_name": "Surface 107",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 277",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -14.3953521665008,
            "vertex_1_y_coordinate": 4.8722534964354,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -14.3953521665008,
            "vertex_2_y_coordinate": 4.8722534964354,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -14.8353632528356,
            "vertex_3_y_coordinate": 2.81886842687297,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -14.8353632528356,
            "vertex_4_y_coordinate": 2.81886842687297,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 33": {
            "building_surface_name": "Surface 102",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 218",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -15.8112561761133,
            "vertex_1_y_coordinate": -1.7352985484227,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -15.8112561761133,
            "vertex_2_y_coordinate": -1.7352985484227,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -16.2512672624481,
            "vertex_3_y_coordinate": -3.7886836179853,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -16.2512672624481,
            "vertex_4_y_coordinate": -3.7886836179853,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 34": {
            "building_surface_name": "Surface 107",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 267",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -13.8826157362149,
            "vertex_1_y_coordinate": 7.26502350443606,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -13.8826157362149,
            "vertex_2_y_coordinate": 7.26502350443606,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -14.3453563782872,
            "vertex_3_y_coordinate": 5.10556717476533,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -14.3453563782872,
            "vertex_4_y_coordinate": 5.10556717476533,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 35": {
            "building_surface_name": "Surface 107",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 268",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -14.8808583567515,
            "vertex_1_y_coordinate": 2.60655794193213,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -14.8808583567515,
            "vertex_2_y_coordinate": 2.60655794193213,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -15.391980495405,
            "vertex_3_y_coordinate": 0.221321294882845,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -15.391980495405,
            "vertex_4_y_coordinate": 0.221321294882845,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 36": {
            "building_surface_name": "Surface 107",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 266",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -14.3953521665008,
            "vertex_1_y_coordinate": 4.8722534964354,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -14.3953521665008,
            "vertex_2_y_coordinate": 4.8722534964354,
            "vertex_2_z_coordinate": 2.7,
            "vertex_3_x_coordinate": -14.8353632528356,
            "vertex_3_y_coordinate": 2.81886842687297,
            "vertex_3_z_coordinate": 2.7,
            "vertex_4_x_coordinate": -14.8353632528356,
            "vertex_4_y_coordinate": 2.81886842687297,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 37": {
            "building_surface_name": "Surface 109",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 204",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 1.31731840857271,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 1.31731840857271,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 2.30737190612104,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 2.30737190612104,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 38": {
            "building_surface_name": "Surface 109",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 208",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 4.79551868461228,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 4.79551868461228,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 6.10504297947301,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 6.10504297947301,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 39": {
            "building_surface_name": "Surface 109",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 205",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 2.5083415039675,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 2.5083415039675,
            "vertex_2_z_coordinate": 2.7064281144933,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 4.60191338947419,
            "vertex_3_z_coordinate": 2.7064281144933,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 4.60191338947419,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 40": {
            "building_surface_name": "Surface 137",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 264",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -12.2573393103559,
            "vertex_1_y_coordinate": 7.34964682511143,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -12.2573393103559,
            "vertex_2_y_coordinate": 7.34964682511143,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -13.0612786098547,
            "vertex_3_y_coordinate": 3.59793009411705,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -13.0612786098547,
            "vertex_4_y_coordinate": 3.59793009411705,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 41": {
            "building_surface_name": "Surface 51",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 42",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -1.29538922553419,
            "vertex_1_y_coordinate": -6.04514971915941,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -1.2953892255342,
            "vertex_2_y_coordinate": -6.04514971915942,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -0.876331048072438,
            "vertex_3_y_coordinate": -4.0895448910046,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -0.876331048072436,
            "vertex_4_y_coordinate": -4.08954489100459,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 42": {
            "building_surface_name": "Surface 137",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 41",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -13.1014518209522,
            "vertex_1_y_coordinate": 3.41045510899541,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -13.1014518209522,
            "vertex_2_y_coordinate": 3.41045510899542,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -13.5205099984139,
            "vertex_3_y_coordinate": 1.45485028084059,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -13.5205099984139,
            "vertex_4_y_coordinate": 1.45485028084058,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 43": {
            "building_surface_name": "Surface 131",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 213",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 11.8950551920993,
            "vertex_1_y_coordinate": -5.01025756313009,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 11.8950551920993,
            "vertex_2_y_coordinate": -5.01025756313009,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 11.4550441057645,
            "vertex_3_y_coordinate": -2.95687249356754,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 11.4550441057645,
            "vertex_4_y_coordinate": -2.95687249356754,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 44": {
            "building_surface_name": "Surface 142",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 215",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 1.00125042444584,
            "vertex_1_y_coordinate": -4.67250198074712,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 1.00125042444584,
            "vertex_2_y_coordinate": -4.67250198074712,
            "vertex_2_z_coordinate": 3.87449664636439e-31,
            "vertex_3_x_coordinate": 0.561239338110994,
            "vertex_3_y_coordinate": -2.61911691118457,
            "vertex_3_z_coordinate": -3.66381367413225e-31,
            "vertex_4_x_coordinate": 0.561239338110994,
            "vertex_4_y_coordinate": -2.61911691118457,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 45": {
            "building_surface_name": "Surface 149",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 216",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 8.54950286672888,
            "vertex_1_y_coordinate": -4.39768004473472,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 8.54950286672888,
            "vertex_2_y_coordinate": -4.39768004473472,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 8.10949178039406,
            "vertex_3_y_coordinate": -2.34429497517216,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 8.10949178039406,
            "vertex_4_y_coordinate": -2.34429497517216,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 46": {
            "building_surface_name": "Surface 181",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 214",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 1.04627297809852,
            "vertex_1_y_coordinate": -4.88260723112632,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 1.04627297809852,
            "vertex_2_y_coordinate": -4.88260723112632,
            "vertex_2_z_coordinate": 1.86245869702367e-31,
            "vertex_3_x_coordinate": 0.606261891763679,
            "vertex_3_y_coordinate": -2.82922216156376,
            "vertex_3_z_coordinate": -1.65818073837311e-31,
            "vertex_4_x_coordinate": 0.606261891763679,
            "vertex_4_y_coordinate": -2.82922216156376,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 47": {
            "building_surface_name": "Surface 133",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 275",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -2.84543035160958,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -2.84543035160958,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -4.94543035160958,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -4.94543035160958,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 48": {
            "building_surface_name": "Surface 133",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 257",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -0.869661783984376,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -0.869661783984376,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -2.65228461995968,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -2.65228461995968,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 49": {
            "building_surface_name": "Surface 133",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 256",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -5.15073168797379,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -5.15073168797379,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -7.19923320678114,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -7.19923320678114,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 50": {
            "building_surface_name": "Surface 133",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 255",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -2.84543035160958,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -2.84543035160958,
            "vertex_2_z_coordinate": 2.74451023215978,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -4.9009201194498,
            "vertex_3_z_coordinate": 2.74451023215978,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -4.9009201194498,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 51": {
            "building_surface_name": "Surface 144",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 200",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -9.2142857142857,
            "vertex_1_y_coordinate": -2.64546379085521,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -9.2142857142857,
            "vertex_2_y_coordinate": -2.64546379085521,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -9.2142857142857,
            "vertex_3_y_coordinate": -4.7454637908552,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -9.2142857142857,
            "vertex_4_y_coordinate": -4.7454637908552,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 52": {
            "building_surface_name": "Surface 144",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 252",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -9.2142857142857,
            "vertex_1_y_coordinate": -0.51451231771489,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -9.2142857142857,
            "vertex_2_y_coordinate": -0.51451231771489,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -9.2142857142857,
            "vertex_3_y_coordinate": -2.40686713066,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -9.2142857142857,
            "vertex_4_y_coordinate": -2.40686713066,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 53": {
            "building_surface_name": "Surface 144",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 253",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -9.2142857142857,
            "vertex_1_y_coordinate": -4.99501474219106,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -9.2142857142857,
            "vertex_2_y_coordinate": -4.99501474219106,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -9.2142857142857,
            "vertex_3_y_coordinate": -6.95062810716996,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -9.2142857142857,
            "vertex_4_y_coordinate": -6.95062810716996,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 54": {
            "building_surface_name": "Surface 144",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 254",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -9.2142857142857,
            "vertex_1_y_coordinate": -2.64546379085521,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -9.2142857142857,
            "vertex_2_y_coordinate": -2.64546379085521,
            "vertex_2_z_coordinate": 2.72861109755724,
            "vertex_3_x_coordinate": -9.2142857142857,
            "vertex_3_y_coordinate": -4.71685269329796,
            "vertex_3_z_coordinate": 2.72861109755724,
            "vertex_4_x_coordinate": -9.2142857142857,
            "vertex_4_y_coordinate": -4.71685269329796,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 55": {
            "building_surface_name": "Surface 151",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 274",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -2.5318310563331,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -2.5318310563331,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -4.63183105633309,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -4.63183105633309,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 56": {
            "building_surface_name": "Surface 151",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 197",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -0.62566186834067,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -0.62566186834067,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -2.30758957034548,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -2.30758957034548,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 57": {
            "building_surface_name": "Surface 151",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 198",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -4.87043288123727,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -4.87043288123727,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -6.58947934216328,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -6.58947934216328,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 58": {
            "building_surface_name": "Surface 151",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 199",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -2.5318310563331,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -2.5318310563331,
            "vertex_2_z_coordinate": 2.80272354702935,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -4.63183105633309,
            "vertex_3_z_coordinate": 2.80272354702935,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -4.63183105633309,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 59": {
            "building_surface_name": "Surface 183",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 276",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -6,
            "vertex_1_y_coordinate": -2.55907684003251,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -6,
            "vertex_2_y_coordinate": -2.55907684003251,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -6,
            "vertex_3_y_coordinate": -4.6590768400325,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -6,
            "vertex_4_y_coordinate": -4.6590768400325,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 60": {
            "building_surface_name": "Surface 183",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 258",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -6,
            "vertex_1_y_coordinate": -0.564477600721992,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -6,
            "vertex_2_y_coordinate": -0.564477600721992,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -6,
            "vertex_3_y_coordinate": -2.30552259626903,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -6,
            "vertex_4_y_coordinate": -2.30552259626903,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 61": {
            "building_surface_name": "Surface 183",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 260",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -6,
            "vertex_1_y_coordinate": -4.93069866522657,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -6,
            "vertex_2_y_coordinate": -4.93069866522657,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -6,
            "vertex_3_y_coordinate": -6.90041561221959,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -6,
            "vertex_4_y_coordinate": -6.90041561221959,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 62": {
            "building_surface_name": "Surface 183",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 259",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -6,
            "vertex_1_y_coordinate": -2.55907684003251,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -6,
            "vertex_2_y_coordinate": -2.55907684003251,
            "vertex_2_z_coordinate": 2.78544763197511,
            "vertex_3_x_coordinate": -6,
            "vertex_3_y_coordinate": -4.6590768400325,
            "vertex_3_z_coordinate": 2.78544763197511,
            "vertex_4_x_coordinate": -6,
            "vertex_4_y_coordinate": -4.6590768400325,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 63": {
            "building_surface_name": "Surface 171",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 202",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 3.75326321016012,
            "vertex_1_y_coordinate": -2.5,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 3.75326321016012,
            "vertex_2_y_coordinate": -2.5,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 5.85326321016012,
            "vertex_3_y_coordinate": -2.5,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 5.85326321016012,
            "vertex_4_y_coordinate": -2.5,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 64": {
            "building_surface_name": "Surface 175",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 278",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -10.5607213203604,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -10.5607213203604,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -7.56072132036042,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -7.56072132036042,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 65": {
            "building_surface_name": "Surface 190",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 279",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 0.19665835387513,
            "vertex_1_z_coordinate": 4.80200200932543,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 0.19665835387513,
            "vertex_2_z_coordinate": 0.197263270998239,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 7.33430513396192,
            "vertex_3_z_coordinate": 0.197263270998239,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 7.33430513396192,
            "vertex_4_z_coordinate": 4.80200200932543
        },
        "Sub Surface 66": {
            "building_surface_name": "Surface 188",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 201",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -5.57632572429218,
            "vertex_1_y_coordinate": 4.81047995330332,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -5.57632572429218,
            "vertex_2_y_coordinate": 4.81047995330332,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -6.01633681062699,
            "vertex_3_y_coordinate": 2.75709488374076,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -6.01633681062699,
            "vertex_4_y_coordinate": 2.75709488374076,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 67": {
            "building_surface_name": "Surface 188",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 261",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -5.33992868912462,
            "vertex_1_y_coordinate": 5.91366611741861,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -5.33992868912462,
            "vertex_2_y_coordinate": 5.91366611741861,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -5.53050130432341,
            "vertex_3_y_coordinate": 5.02432724649092,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -5.53050130432341,
            "vertex_4_y_coordinate": 5.02432724649092,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 68": {
            "building_surface_name": "Surface 188",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 263",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -6.05949244442599,
            "vertex_1_y_coordinate": 2.55570192601211,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -6.05949244442599,
            "vertex_2_y_coordinate": 2.55570192601211,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -6.29033438675043,
            "vertex_3_y_coordinate": 1.47843952849802,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -6.29033438675043,
            "vertex_4_y_coordinate": 1.47843952849802,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 69": {
            "building_surface_name": "Surface 188",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 262",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -5.57632572429218,
            "vertex_1_y_coordinate": 4.81047995330332,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -5.57632572429218,
            "vertex_2_y_coordinate": 4.81047995330332,
            "vertex_2_z_coordinate": 2.8027575504759,
            "vertex_3_x_coordinate": -6.01633681062699,
            "vertex_3_y_coordinate": 2.75709488374077,
            "vertex_3_z_coordinate": 2.8027575504759,
            "vertex_4_x_coordinate": -6.01633681062699,
            "vertex_4_y_coordinate": 2.75709488374077,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 70": {
            "building_surface_name": "Surface 139",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 212",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 2.89712896361333,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 2.89712896361333,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 4.99712896361333,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 4.99712896361333,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 71": {
            "building_surface_name": "Surface 139",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 207",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 0.185650726534924,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 0.185650726534924,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 2.7352338080111,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 2.7352338080111,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 72": {
            "building_surface_name": "Surface 139",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 209",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 5.14182292779028,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 5.14182292779028,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 7.14197873524658,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 7.14197873524658,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 73": {
            "building_surface_name": "Surface 139",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 210",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 2.89712896361333,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 2.89712896361333,
            "vertex_2_z_coordinate": 2.7146736913613,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 4.98245527225203,
            "vertex_3_z_coordinate": 2.7146736913613,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 4.98245527225203,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 74": {
            "building_surface_name": "Surface 207",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 192",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -8.76253181235651,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -8.76253181235651,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -6.6625318123565,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -6.6625318123565,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 75": {
            "building_surface_name": "Surface 207",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 250",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -6.46043912464023,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -6.46043912464023,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -0.678695056440346,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -0.678695056440346,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 76": {
            "building_surface_name": "Surface 207",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 251",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -8.76253181235651,
            "vertex_1_z_coordinate": 4.82789884274151,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -8.76253181235651,
            "vertex_2_z_coordinate": 2.7278988427415,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -6.6625318123565,
            "vertex_3_z_coordinate": 2.7278988427415,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -6.6625318123565,
            "vertex_4_z_coordinate": 4.82789884274151
        },
        "Sub Surface 77": {
            "building_surface_name": "Surface 209",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 118",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -5.30178251577695,
            "vertex_1_y_coordinate": -4.09917744970008,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -5.30178251577695,
            "vertex_2_y_coordinate": -4.09917744970008,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -5.30178251577695,
            "vertex_3_y_coordinate": -6.19917744970009,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -5.30178251577695,
            "vertex_4_y_coordinate": -6.19917744970009,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 78": {
            "building_surface_name": "Surface 228",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 186",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -6,
            "vertex_1_y_coordinate": -9.30946597682902,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -6,
            "vertex_2_y_coordinate": -9.30946597682902,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -6,
            "vertex_3_y_coordinate": -12.309465976829,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -6,
            "vertex_4_y_coordinate": -12.309465976829,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 79": {
            "building_surface_name": "Surface 276",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 273",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -6,
            "vertex_1_y_coordinate": -2.62544359798552,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -6,
            "vertex_2_y_coordinate": -2.62544359798552,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -6,
            "vertex_3_y_coordinate": -4.72544359798552,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -6,
            "vertex_4_y_coordinate": -4.72544359798552,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 80": {
            "building_surface_name": "Surface 274",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 185",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -7.31748961436792,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -7.31748961436792,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -0.183450072020098,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -0.183450072020098,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 81": {
            "building_surface_name": "Surface 247",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 280",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -5.95201419347807,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -5.95201419347807,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -3.85201419347806,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -3.85201419347806,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 82": {
            "building_surface_name": "Surface 247",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 242",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -9.07281912121879,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -9.07281912121879,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -6.22986277296927,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -6.22986277296927,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 83": {
            "building_surface_name": "Surface 247",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 241",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -3.58008837724513,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -3.58008837724513,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -0.518425990961357,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -0.518425990961357,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 84": {
            "building_surface_name": "Surface 247",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 243",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -5.95201419347807,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -5.95201419347807,
            "vertex_2_z_coordinate": 2.73380588916414,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -3.85201419347806,
            "vertex_3_z_coordinate": 2.73380588916414,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -3.85201419347806,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 85": {
            "building_surface_name": "Surface 249",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 188",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -5.30178251577695,
            "vertex_1_y_coordinate": -4.27712790670198,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -5.30178251577695,
            "vertex_2_y_coordinate": -4.27712790670198,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -5.30178251577695,
            "vertex_3_y_coordinate": -6.37712790670199,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -5.30178251577695,
            "vertex_4_y_coordinate": -6.37712790670199,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 86": {
            "building_surface_name": "Surface 249",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 190",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -5.30178251577695,
            "vertex_1_y_coordinate": -0.285129314279975,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -5.30178251577695,
            "vertex_2_y_coordinate": -0.285129314279975,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -5.30178251577695,
            "vertex_3_y_coordinate": -4.10453751667497,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -5.30178251577695,
            "vertex_4_y_coordinate": -4.10453751667497,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 87": {
            "building_surface_name": "Surface 249",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 191",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -5.30178251577695,
            "vertex_1_y_coordinate": -6.52479979891502,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -5.30178251577695,
            "vertex_2_y_coordinate": -6.52479979891502,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -5.30178251577695,
            "vertex_3_y_coordinate": -8.41853673697003,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -5.30178251577695,
            "vertex_4_y_coordinate": -8.41853673697003,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 88": {
            "building_surface_name": "Surface 249",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 189",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -5.30178251577695,
            "vertex_1_y_coordinate": -4.27712790670198,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -5.30178251577695,
            "vertex_2_y_coordinate": -4.27712790670198,
            "vertex_2_z_coordinate": 2.69999999999998,
            "vertex_3_x_coordinate": -5.30178251577695,
            "vertex_3_y_coordinate": -6.37712790670199,
            "vertex_3_z_coordinate": 2.69999999999998,
            "vertex_4_x_coordinate": -5.30178251577695,
            "vertex_4_y_coordinate": -6.37712790670199,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 90": {
            "building_surface_name": "Surface 254",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 187",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -5.30178251577695,
            "vertex_1_y_coordinate": 6.21845510924028,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -5.30178251577695,
            "vertex_2_y_coordinate": 6.21845510924028,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -5.30178251577695,
            "vertex_3_y_coordinate": 4.11845510924027,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -5.30178251577695,
            "vertex_4_y_coordinate": 4.11845510924027,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 91": {
            "building_surface_name": "Surface 254",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 248",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -5.30178251577695,
            "vertex_1_y_coordinate": 7.49361765794647,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -5.30178251577695,
            "vertex_2_y_coordinate": 7.49361765794647,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -5.30178251577695,
            "vertex_3_y_coordinate": 6.36558036346435,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -5.30178251577695,
            "vertex_4_y_coordinate": 6.36558036346435,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 92": {
            "building_surface_name": "Surface 254",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 249",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -5.30178251577695,
            "vertex_1_y_coordinate": 3.9398201318558,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -5.30178251577695,
            "vertex_2_y_coordinate": 3.9398201318558,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -5.30178251577695,
            "vertex_3_y_coordinate": 0.550664495776796,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -5.30178251577695,
            "vertex_4_y_coordinate": 0.550664495776796,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 93": {
            "building_surface_name": "Surface 254",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 247",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -5.30178251577695,
            "vertex_1_y_coordinate": 6.21845510924028,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -5.30178251577695,
            "vertex_2_y_coordinate": 6.21845510924028,
            "vertex_2_z_coordinate": 2.68909876238169,
            "vertex_3_x_coordinate": -5.30178251577695,
            "vertex_3_y_coordinate": 4.10755387162197,
            "vertex_3_z_coordinate": 2.68909876238169,
            "vertex_4_x_coordinate": -5.30178251577695,
            "vertex_4_y_coordinate": 4.10755387162197,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 94": {
            "building_surface_name": "Surface 256",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 184",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 4.07190867520925,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 4.07190867520925,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 6.17190867520926,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 6.17190867520926,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 95": {
            "building_surface_name": "Surface 256",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 246",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 1.68042908359564,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 1.68042908359564,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 3.87826391409515,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 3.87826391409515,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 96": {
            "building_surface_name": "Surface 256",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 245",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 6.39308295273238,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 6.39308295273238,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 9.2360393009819,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 9.2360393009819,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 97": {
            "building_surface_name": "Surface 256",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 244",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 4.07190867520925,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 4.07190867520925,
            "vertex_2_z_coordinate": 2.71323912463588,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 6.15866955057338,
            "vertex_3_z_coordinate": 2.71323912463588,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 6.15866955057338,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 98": {
            "building_surface_name": "Surface 292",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 289",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -8.21219617579704,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -8.21219617579704,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -6.11219617579703,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -6.11219617579703,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 99": {
            "building_surface_name": "Surface 292",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 181",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -10.9661642646951,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -10.9661642646951,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -8.44515609628693,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -8.44515609628693,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 100": {
            "building_surface_name": "Surface 292",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 179",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -5.87261545507857,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -5.87261545507857,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -0.815903931674969,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -0.815903931674969,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 101": {
            "building_surface_name": "Surface 292",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 180",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -8.21219617579704,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -8.21219617579704,
            "vertex_2_z_coordinate": 2.6769423939194,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -6.11219617579703,
            "vertex_3_z_coordinate": 2.6769423939194,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -6.11219617579703,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 102": {
            "building_surface_name": "Surface 294",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 183",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -5.68907230916099,
            "vertex_1_y_coordinate": -5.24542156297496,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -5.68907230916099,
            "vertex_2_y_coordinate": -5.24542156297496,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -5.57637901281492,
            "vertex_3_y_coordinate": -7.3423956259902,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -5.57637901281492,
            "vertex_4_y_coordinate": -7.3423956259902,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 103": {
            "building_surface_name": "Surface 301",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 281",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -0.180458490698111,
            "vertex_1_y_coordinate": 3.35793509209966,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -0.180458490698111,
            "vertex_2_y_coordinate": 3.35793509209966,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -0.293151787044171,
            "vertex_3_y_coordinate": 5.45490915511491,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -0.293151787044171,
            "vertex_4_y_coordinate": 5.45490915511491,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 104": {
            "building_surface_name": "Surface 301",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 236",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.00711372538146453,
            "vertex_1_y_coordinate": 0.132370762947037,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -0.00711372538146453,
            "vertex_2_y_coordinate": 0.132370762947037,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -0.174293432893885,
            "vertex_3_y_coordinate": 3.24321694353514,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -0.174293432893885,
            "vertex_4_y_coordinate": 3.24321694353514,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 105": {
            "building_surface_name": "Surface 301",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 237",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.180458490698111,
            "vertex_1_y_coordinate": 3.35793509209966,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -0.180458490698111,
            "vertex_2_y_coordinate": 3.35793509209966,
            "vertex_2_z_coordinate": 2.61376050306744,
            "vertex_3_x_coordinate": -0.293151787044171,
            "vertex_3_y_coordinate": 5.45490915511491,
            "vertex_3_z_coordinate": 2.61376050306744,
            "vertex_4_x_coordinate": -0.293151787044171,
            "vertex_4_y_coordinate": 5.45490915511491,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 106": {
            "building_surface_name": "Surface 298",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 182",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -1.65256565188581,
            "vertex_1_y_coordinate": -1.17942530540628,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -1.65256565188581,
            "vertex_2_y_coordinate": -1.17942530540628,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -0.0893413689955857,
            "vertex_3_y_coordinate": -0.0637623511615351,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -0.0893413689955818,
            "vertex_4_y_coordinate": -0.0637623511615323,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 107": {
            "building_surface_name": "Surface 299",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 282",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -6.45322123496479,
            "vertex_1_y_coordinate": -0.209084416470452,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -6.45322123496479,
            "vertex_2_y_coordinate": -0.209084416470452,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -6.34052793861872,
            "vertex_3_y_coordinate": -2.30605847948568,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -6.34052793861872,
            "vertex_4_y_coordinate": -2.30605847948568,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 108": {
            "building_surface_name": "Surface 299",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 178",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -7.03134164206153,
            "vertex_1_y_coordinate": 10.5484631776548,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -7.03134164206153,
            "vertex_2_y_coordinate": 10.5484631776548,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -6.91864834571547,
            "vertex_3_y_coordinate": 8.45148911463959,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -6.91864834571547,
            "vertex_4_y_coordinate": 8.45148911463959,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 109": {
            "building_surface_name": "Surface 299",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 239",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -7.11389432243149,
            "vertex_1_y_coordinate": 12.0845867553749,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -7.11389432243149,
            "vertex_2_y_coordinate": 12.0845867553749,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -7.04053657156936,
            "vertex_3_y_coordinate": 10.7195605660031,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -7.04053657156936,
            "vertex_4_y_coordinate": 10.7195605660031,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 110": {
            "building_surface_name": "Surface 299",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 238",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -6.91064430333937,
            "vertex_1_y_coordinate": 8.3025515131481,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -6.91064430333937,
            "vertex_2_y_coordinate": 8.3025515131481,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -6.8007362473747,
            "vertex_3_y_coordinate": 6.25740463975675,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -6.8007362473747,
            "vertex_4_y_coordinate": 6.25740463975675,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 111": {
            "building_surface_name": "Surface 299",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 240",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -7.03134164206153,
            "vertex_1_y_coordinate": 10.5484631776548,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -7.03134164206153,
            "vertex_2_y_coordinate": 10.5484631776548,
            "vertex_2_z_coordinate": 2.65062577419714,
            "vertex_3_x_coordinate": -6.91864834571546,
            "vertex_3_y_coordinate": 8.45148911463957,
            "vertex_3_z_coordinate": 2.65062577419714,
            "vertex_4_x_coordinate": -6.91864834571546,
            "vertex_4_y_coordinate": 8.45148911463957,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 112": {
            "building_surface_name": "Surface 320",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 177",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -8.09529566149859,
            "vertex_1_y_coordinate": -10.2350636962165,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -8.09529566149859,
            "vertex_2_y_coordinate": -10.2350636962165,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -8.43916798545398,
            "vertex_3_y_coordinate": -13.2152905038299,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -8.43916798545398,
            "vertex_4_y_coordinate": -13.2152905038299,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 113": {
            "building_surface_name": "Surface 338",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 287",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -0.0925955619453782,
            "vertex_1_y_coordinate": 1.72299948662024,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -0.0925955619453782,
            "vertex_2_y_coordinate": 1.72299948662024,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -0.205288858291425,
            "vertex_3_y_coordinate": 3.8199735496355,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -0.205288858291425,
            "vertex_4_y_coordinate": 3.8199735496355,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 114": {
            "building_surface_name": "Surface 338",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 285",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.00702793370997273,
            "vertex_1_y_coordinate": 0.130774368877714,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -0.00702793370997273,
            "vertex_2_y_coordinate": 0.130774368877714,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -0.0848344693769641,
            "vertex_3_y_coordinate": 1.57858264600667,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -0.0848344693769641,
            "vertex_4_y_coordinate": 1.57858264600667,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 115": {
            "building_surface_name": "Surface 338",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 286",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.213930728443624,
            "vertex_1_y_coordinate": 3.98077972136608,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -0.213930728443624,
            "vertex_2_y_coordinate": 3.98077972136608,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -0.260479929746865,
            "vertex_3_y_coordinate": 4.84695784333027,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -0.260479929746865,
            "vertex_4_y_coordinate": 4.84695784333027,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 116": {
            "building_surface_name": "Surface 338",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 288",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.0925955619453782,
            "vertex_1_y_coordinate": 1.72299948662024,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -0.0925955619453782,
            "vertex_2_y_coordinate": 1.72299948662024,
            "vertex_2_z_coordinate": 2.68865123878729,
            "vertex_3_x_coordinate": -0.205897872248808,
            "vertex_3_y_coordinate": 3.83130595816427,
            "vertex_3_z_coordinate": 2.68865123878729,
            "vertex_4_x_coordinate": -0.205897872248808,
            "vertex_4_y_coordinate": 3.83130595816427,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 117": {
            "building_surface_name": "Surface 335",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 283",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -1.97893880782738,
            "vertex_1_y_coordinate": -0.106349974210149,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -1.97893880782738,
            "vertex_2_y_coordinate": -0.106349974210149,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -0.0925955619453782,
            "vertex_3_y_coordinate": -0.00497616984714984,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -0.0925955619453796,
            "vertex_4_y_coordinate": -0.00497616984714991,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 118": {
            "building_surface_name": "Surface 154",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 77",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -6.19917744970009,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -6.19917744970009,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -4.09917744970008,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -4.09917744970008,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 119": {
            "building_surface_name": "Surface 357",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 292",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -0.125862211386297,
            "vertex_1_y_coordinate": 2.34201857030025,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -0.125862211386297,
            "vertex_2_y_coordinate": 2.34201857030025,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -0.238555507732351,
            "vertex_3_y_coordinate": 4.4389926333155,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -0.238555507732351,
            "vertex_4_y_coordinate": 4.4389926333155,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 120": {
            "building_surface_name": "Surface 357",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 176",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.0138682766764874,
            "vertex_1_y_coordinate": 0.258058087146652,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -0.0138682766764874,
            "vertex_2_y_coordinate": 0.258058087146652,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -0.117497461918617,
            "vertex_3_y_coordinate": 2.18636900421175,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -0.117497461918617,
            "vertex_4_y_coordinate": 2.18636900421175,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 121": {
            "building_surface_name": "Surface 357",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 291",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.247186777844958,
            "vertex_1_y_coordinate": 4.5996015616535,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -0.247186777844958,
            "vertex_2_y_coordinate": 4.5996015616535,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -0.325759623278242,
            "vertex_3_y_coordinate": 6.0616691759058,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -0.325759623278242,
            "vertex_4_y_coordinate": 6.0616691759058,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 122": {
            "building_surface_name": "Surface 357",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 290",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.125862211386297,
            "vertex_1_y_coordinate": 2.34201857030025,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -0.125862211386297,
            "vertex_2_y_coordinate": 2.34201857030025,
            "vertex_2_z_coordinate": 2.59358601812022,
            "vertex_3_x_coordinate": -0.238555507732354,
            "vertex_3_y_coordinate": 4.43899263331555,
            "vertex_3_z_coordinate": 2.59358601812022,
            "vertex_4_x_coordinate": -0.238555507732354,
            "vertex_4_y_coordinate": 4.43899263331555,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 123": {
            "building_surface_name": "Surface 354",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 284",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -6.63663561893811,
            "vertex_1_y_coordinate": 3.2038533397815,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -6.63663561893811,
            "vertex_2_y_coordinate": 3.2038533397815,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -6.52394232259201,
            "vertex_3_y_coordinate": 1.10687927676624,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -6.52394232259201,
            "vertex_4_y_coordinate": 1.10687927676624,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 124": {
            "building_surface_name": "Surface 374",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 272",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 3.03828033800172,
            "vertex_1_y_coordinate": -5.25030303440829,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 3.03828033800172,
            "vertex_2_y_coordinate": -5.25030303440829,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 3.52468344534433,
            "vertex_3_y_coordinate": -3.20740998356901,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 3.52468344534433,
            "vertex_4_y_coordinate": -3.20740998356901,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 125": {
            "building_surface_name": "Surface 376",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 169",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -0.313422044919163,
            "vertex_1_y_coordinate": -2.1036453580355,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -0.313422044919163,
            "vertex_2_y_coordinate": -2.1036453580355,
            "vertex_2_z_coordinate": 4.11618939198204e-31,
            "vertex_3_x_coordinate": -0.622885088715183,
            "vertex_3_y_coordinate": -4.18071844883528,
            "vertex_3_z_coordinate": -4.43081978859487e-31,
            "vertex_4_x_coordinate": -0.622885088715183,
            "vertex_4_y_coordinate": -4.18071844883528,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 126": {
            "building_surface_name": "Surface 376",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 171",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.134863681302681,
            "vertex_1_y_coordinate": -0.905186350925432,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -0.134863681302681,
            "vertex_2_y_coordinate": -0.905186350925433,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -0.289805486261581,
            "vertex_3_y_coordinate": -1.94513428710681,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -0.289805486261581,
            "vertex_4_y_coordinate": -1.94513428710681,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 127": {
            "building_surface_name": "Surface 376",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 170",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.642580679634058,
            "vertex_1_y_coordinate": -4.31291252733714,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -0.642580679634058,
            "vertex_2_y_coordinate": -4.31291252733714,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -0.818018452823112,
            "vertex_3_y_coordinate": -5.49042656368524,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -0.818018452823112,
            "vertex_4_y_coordinate": -5.49042656368524,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 128": {
            "building_surface_name": "Surface 376",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 174",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.313422044919163,
            "vertex_1_y_coordinate": -2.1036453580355,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -0.313422044919163,
            "vertex_2_y_coordinate": -2.1036453580355,
            "vertex_2_z_coordinate": 2.6313009898347,
            "vertex_3_x_coordinate": -0.622885088715183,
            "vertex_3_y_coordinate": -4.18071844883528,
            "vertex_3_z_coordinate": 2.6313009898347,
            "vertex_4_x_coordinate": -0.622885088715183,
            "vertex_4_y_coordinate": -4.18071844883528,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 129": {
            "building_surface_name": "Surface 395",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 175",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -4.85909560973948,
            "vertex_1_y_coordinate": -0.897653166629931,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -4.85909560973948,
            "vertex_2_y_coordinate": -0.897653166629931,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -5.16855865353547,
            "vertex_3_y_coordinate": -2.97472625742971,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -5.16855865353547,
            "vertex_4_y_coordinate": -2.97472625742971,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 130": {
            "building_surface_name": "Surface 395",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 234",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -4.60591776189787,
            "vertex_1_y_coordinate": 0.801641484155895,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -4.60591776189787,
            "vertex_2_y_coordinate": 0.801641484155895,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -4.8333397035362,
            "vertex_3_y_coordinate": -0.724783091263926,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -4.8333397035362,
            "vertex_4_y_coordinate": -0.724783091263926,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 131": {
            "building_surface_name": "Surface 395",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 233",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -5.19066096151924,
            "vertex_1_y_coordinate": -3.12307388755232,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -5.19066096151924,
            "vertex_2_y_coordinate": -3.12307388755232,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -5.42115127718012,
            "vertex_3_y_coordinate": -4.67009296445631,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -5.42115127718012,
            "vertex_4_y_coordinate": -4.67009296445631,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 132": {
            "building_surface_name": "Surface 395",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 235",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -4.85909560973948,
            "vertex_1_y_coordinate": -0.897653166629931,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -4.85909560973948,
            "vertex_2_y_coordinate": -0.897653166629931,
            "vertex_2_z_coordinate": 2.66579739481711,
            "vertex_3_x_coordinate": -5.16855865353547,
            "vertex_3_y_coordinate": -2.97472625742971,
            "vertex_3_z_coordinate": 2.66579739481711,
            "vertex_4_x_coordinate": -5.16855865353547,
            "vertex_4_y_coordinate": -2.97472625742971,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 133": {
            "building_surface_name": "Surface 393",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 271",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -0.92515495715096,
            "vertex_1_y_coordinate": -3.88565082003382,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -0.92515495715096,
            "vertex_2_y_coordinate": -3.88565082003382,
            "vertex_2_z_coordinate": 5.34260493350863e-31,
            "vertex_3_x_coordinate": -0.438751849808247,
            "vertex_3_y_coordinate": -1.84275776919454,
            "vertex_3_z_coordinate": -4.8047790339517e-31,
            "vertex_4_x_coordinate": -0.438751849808247,
            "vertex_4_y_coordinate": -1.84275776919454,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 134": {
            "building_surface_name": "Surface 467",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 221",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.36561986029708,
            "vertex_1_y_coordinate": -8.31187367588334,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 6.36561986029708,
            "vertex_2_y_coordinate": -8.31187367588334,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 5.12177356617787,
            "vertex_3_y_coordinate": -0.226872764109318,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 5.12177356617787,
            "vertex_4_y_coordinate": -0.226872764109318,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 135": {
            "building_surface_name": "Surface 472",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 220",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.28476606200335,
            "vertex_1_y_coordinate": -8.35097940302306,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 1.28476606200335,
            "vertex_2_y_coordinate": -8.35097940302306,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0.0298701660422113,
            "vertex_3_y_coordinate": -0.194156079274404,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0.029870166042211502,
            "vertex_4_y_coordinate": -0.194156079274405,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 136": {
            "building_surface_name": "Surface 474",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 222",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -5.03728772924346,
            "vertex_1_y_coordinate": -2.91061212429228,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -5.03728772924346,
            "vertex_2_y_coordinate": -2.91061212429228,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -4.57705917538773,
            "vertex_3_y_coordinate": -4.95956055659015,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -4.57705917538773,
            "vertex_4_y_coordinate": -4.95956055659015,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 137": {
            "building_surface_name": "Surface 482",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 224",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -1.26622510637231,
            "vertex_1_y_coordinate": 8.23046319141993,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -1.26622510637231,
            "vertex_2_y_coordinate": 8.23046319141993,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -1.72239665913414,
            "vertex_3_y_coordinate": 11.1955782843718,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -1.72239665913414,
            "vertex_4_y_coordinate": 11.1955782843718,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 138": {
            "building_surface_name": "Surface 424",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 166",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -1.5020346837761,
            "vertex_1_y_coordinate": -6.30854567185916,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -1.5020346837761,
            "vertex_2_y_coordinate": -6.30854567185916,
            "vertex_2_z_coordinate": 4.84770394725552e-30,
            "vertex_3_x_coordinate": -1.01563157643338,
            "vertex_3_y_coordinate": -4.26565262101988,
            "vertex_3_z_coordinate": -5.10394367971573e-30,
            "vertex_4_x_coordinate": -1.01563157643338,
            "vertex_4_y_coordinate": -4.26565262101988,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 139": {
            "building_surface_name": "Surface 427",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 193",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -5.66947080560622,
            "vertex_1_y_coordinate": 1.88967244871846,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -5.66947080560622,
            "vertex_2_y_coordinate": 1.88967244871846,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -10.3742075336999,
            "vertex_3_y_coordinate": -1.34558120862281,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -10.3742075336999,
            "vertex_4_y_coordinate": -1.34558120862281,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 140": {
            "building_surface_name": "Surface 426",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 194",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -10.4315450793807,
            "vertex_1_y_coordinate": -1.44547473538366,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -10.4315450793807,
            "vertex_2_y_coordinate": -1.44547473538366,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -10.4315450793807,
            "vertex_3_y_coordinate": -3.82808589309895,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -10.4315450793807,
            "vertex_4_y_coordinate": -3.82808589309895,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 141": {
            "building_surface_name": "Surface 425",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 162",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -10.367407288318,
            "vertex_1_y_coordinate": -3.93118914672738,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -10.367407288318,
            "vertex_2_y_coordinate": -3.93118914672738,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -9.18972254410014,
            "vertex_3_y_coordinate": -4.77912326681019,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -9.18972254410014,
            "vertex_4_y_coordinate": -4.77912326681018,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 142": {
            "building_surface_name": "Surface 400",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 172",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 4.65420451097124,
            "vertex_1_y_coordinate": -5.71754862766004,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 4.65420451097124,
            "vertex_2_y_coordinate": -5.71754862766004,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 5.14060761831393,
            "vertex_3_y_coordinate": -3.67465557682075,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 5.14060761831393,
            "vertex_4_y_coordinate": -3.67465557682075,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 143": {
            "building_surface_name": "Surface 418",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 173",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -1.28701071376813,
            "vertex_1_y_coordinate": -5.40544499782675,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -1.28701071376813,
            "vertex_2_y_coordinate": -5.40544499782675,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -0.800607606425497,
            "vertex_3_y_coordinate": -3.36255194698747,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -0.800607606425497,
            "vertex_4_y_coordinate": -3.36255194698747,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 144": {
            "building_surface_name": "Surface 402",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 165",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -0.333350717954938,
            "vertex_1_y_coordinate": -2.22443633067869,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -0.333350717954938,
            "vertex_2_y_coordinate": -2.22443633067869,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -0.64457828796275,
            "vertex_3_y_coordinate": -4.30124575854321,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -0.64457828796275,
            "vertex_4_y_coordinate": -4.30124575854321,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 145": {
            "building_surface_name": "Surface 420",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 167",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -6.97951615060862,
            "vertex_1_y_coordinate": -2.43043902112567,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -6.97951615060862,
            "vertex_2_y_coordinate": -2.43043902112567,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -7.29074372061639,
            "vertex_3_y_coordinate": -4.50724844899019,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -7.29074372061639,
            "vertex_4_y_coordinate": -4.50724844899019,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 146": {
            "building_surface_name": "Surface 420",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 230",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -6.71787750232084,
            "vertex_1_y_coordinate": -0.684534532509061,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -6.71787750232084,
            "vertex_2_y_coordinate": -0.684534532509061,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -6.96003692801296,
            "vertex_3_y_coordinate": -2.30045492899295,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -6.96003692801296,
            "vertex_4_y_coordinate": -2.30045492899295,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 147": {
            "building_surface_name": "Surface 420",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 231",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -7.31340465083252,
            "vertex_1_y_coordinate": -4.65846395189654,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -7.31340465083252,
            "vertex_2_y_coordinate": -4.65846395189654,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -7.52425802145553,
            "vertex_3_y_coordinate": -6.06548026473787,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -7.52425802145553,
            "vertex_4_y_coordinate": -6.06548026473787,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 148": {
            "building_surface_name": "Surface 420",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 232",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -6.97951615060862,
            "vertex_1_y_coordinate": -2.43043902112567,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -6.97951615060862,
            "vertex_2_y_coordinate": -2.43043902112567,
            "vertex_2_z_coordinate": 2.60114702732558,
            "vertex_3_x_coordinate": -7.29074372061639,
            "vertex_3_y_coordinate": -4.50724844899024,
            "vertex_3_z_coordinate": 2.60114702732558,
            "vertex_4_x_coordinate": -7.29074372061639,
            "vertex_4_y_coordinate": -4.50724844899024,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 149": {
            "building_surface_name": "Surface 402",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 163",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.0777567435622639,
            "vertex_1_y_coordinate": -0.518867715048831,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -0.077756743562264,
            "vertex_2_y_coordinate": -0.518867715048832,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -0.307500707824476,
            "vertex_3_y_coordinate": -2.05194022196959,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -0.307500707824476,
            "vertex_4_y_coordinate": -2.05194022196959,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 150": {
            "building_surface_name": "Surface 402",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 168",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.668919308579498,
            "vertex_1_y_coordinate": -4.46367243912115,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -0.668919308579498,
            "vertex_2_y_coordinate": -4.46367243912115,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -0.901345071460786,
            "vertex_3_y_coordinate": -6.01464048355997,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -0.901345071460786,
            "vertex_4_y_coordinate": -6.01464048355997,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 151": {
            "building_surface_name": "Surface 402",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 164",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.333350717954938,
            "vertex_1_y_coordinate": -2.22443633067869,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -0.333350717954938,
            "vertex_2_y_coordinate": -2.22443633067869,
            "vertex_2_z_coordinate": 2.63959736044917,
            "vertex_3_x_coordinate": -0.644578287962758,
            "vertex_3_y_coordinate": -4.30124575854326,
            "vertex_3_z_coordinate": 2.63959736044917,
            "vertex_4_x_coordinate": -0.644578287962758,
            "vertex_4_y_coordinate": -4.30124575854326,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 152": {
            "building_surface_name": "Surface 469",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 223",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.67807354852436,
            "vertex_1_y_coordinate": -3.01879951296332,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0.67807354852436,
            "vertex_2_y_coordinate": -3.01879951296332,
            "vertex_2_z_coordinate": 4.86324830185669e-30,
            "vertex_3_x_coordinate": 1.13830210238014,
            "vertex_3_y_coordinate": -5.06774794526119,
            "vertex_3_z_coordinate": -4.48090174262869e-30,
            "vertex_4_x_coordinate": 1.13830210238014,
            "vertex_4_y_coordinate": -5.06774794526119,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 153": {
            "building_surface_name": "Surface 540",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 228",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 3.87841406070912,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 3.87841406070912,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 5.97841406070912,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 5.97841406070912,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 154": {
            "building_surface_name": "Surface 533",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 227",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -10,
            "vertex_1_y_coordinate": -7.45506163415556,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -10,
            "vertex_2_y_coordinate": -7.45506163415556,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -10,
            "vertex_3_y_coordinate": -9.55506163415557,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -10,
            "vertex_4_y_coordinate": -9.55506163415557,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 155": {
            "building_surface_name": "Surface 533",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 229",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -10,
            "vertex_1_y_coordinate": -0.194738074101677,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -10,
            "vertex_2_y_coordinate": -0.194738074101677,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -10,
            "vertex_3_y_coordinate": -2.84303393560869,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -10,
            "vertex_4_y_coordinate": -2.84303393560869,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 156": {
            "building_surface_name": "Surface 534",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 225",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.146015477781551,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -0.146015477781551,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -9.84792128633047,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -9.84792128633047,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 157": {
            "building_surface_name": "Surface 538",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 226",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.82448995690456,
            "vertex_1_y_coordinate": 10.0000000000011,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 9.82448995690456,
            "vertex_2_y_coordinate": 10.0000000000011,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0.145328135224802,
            "vertex_3_y_coordinate": 10.0000000000011,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0.145328135224802,
            "vertex_4_y_coordinate": 10.0000000000011,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 158": {
            "building_surface_name": "Surface 544",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 270",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -9.14806009111885,
            "vertex_1_y_coordinate": -10.0000000000011,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -9.14806009111885,
            "vertex_2_y_coordinate": -10.0000000000011,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -6.14806009111885,
            "vertex_3_y_coordinate": -10.0000000000011,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -6.14806009111885,
            "vertex_4_y_coordinate": -10.0000000000011,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 159": {
            "building_surface_name": "Surface 549",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 196",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -8.27180661892977,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -8.27180661892977,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -6.17180661892976,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -6.17180661892976,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 160": {
            "building_surface_name": "Surface 549",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 269",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -5.92036125827409,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -5.92036125827409,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -0.201090993057289,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -0.201090993057289,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 161": {
            "building_surface_name": "Surface 549",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 195",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -8.27180661892977,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -8.27180661892977,
            "vertex_2_z_coordinate": 2.63212599298881,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -6.17180661892976,
            "vertex_3_z_coordinate": 2.63212599298881,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -6.17180661892976,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 162": {
            "building_surface_name": "Surface 413",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 141",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -17.4133542183564,
            "vertex_1_y_coordinate": -4.77912326681021,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -17.4133542183564,
            "vertex_2_y_coordinate": -4.77912326681021,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -18.5910389625743,
            "vertex_3_y_coordinate": -3.93118914672738,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -18.5910389625743,
            "vertex_4_y_coordinate": -3.93118914672738,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 163": {
            "building_surface_name": "Surface 409",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 149",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -20.6674628787554,
            "vertex_1_y_coordinate": -27.7593207342636,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -20.6674628787554,
            "vertex_2_y_coordinate": -27.7593207342636,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -20.4377189144932,
            "vertex_3_y_coordinate": -26.2262482273429,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -20.4377189144932,
            "vertex_4_y_coordinate": -26.2262482273429,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 164": {
            "building_surface_name": "Surface 409",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 151",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -21.0045404588937,
            "vertex_1_y_coordinate": -30.0086262708373,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -21.0045404588937,
            "vertex_2_y_coordinate": -30.0086262708373,
            "vertex_2_z_coordinate": 2.63959736044917,
            "vertex_3_x_coordinate": -20.6933128888858,
            "vertex_3_y_coordinate": -27.9318168429727,
            "vertex_3_z_coordinate": 2.63959736044917,
            "vertex_4_x_coordinate": -20.6933128888858,
            "vertex_4_y_coordinate": -27.9318168429727,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 165": {
            "building_surface_name": "Surface 409",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 144",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -21.0045404588937,
            "vertex_1_y_coordinate": -30.0086262708372,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -21.0045404588936,
            "vertex_2_y_coordinate": -30.0086262708372,
            "vertex_2_z_coordinate": -1.01599309349674e-26,
            "vertex_3_x_coordinate": -20.6933128888858,
            "vertex_3_y_coordinate": -27.9318168429727,
            "vertex_3_z_coordinate": 1.14299223018382e-26,
            "vertex_4_x_coordinate": -20.6933128888858,
            "vertex_4_y_coordinate": -27.9318168429727,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 166": {
            "building_surface_name": "Surface 414",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 138",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -9.23926325068967,
            "vertex_1_y_coordinate": -4.26565262101988,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -9.23926325068966,
            "vertex_2_y_coordinate": -4.26565262101983,
            "vertex_2_z_coordinate": -2.7022799921253e-29,
            "vertex_3_x_coordinate": -9.72566635803238,
            "vertex_3_y_coordinate": -6.30854567185912,
            "vertex_3_z_coordinate": -4.97082002733684e-30,
            "vertex_4_x_coordinate": -9.72566635803239,
            "vertex_4_y_coordinate": -6.30854567185916,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 167": {
            "building_surface_name": "Surface 408",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 145",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -20.0167834415865,
            "vertex_1_y_coordinate": -23.4173622451872,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -20.0167834415865,
            "vertex_2_y_coordinate": -23.4173622451873,
            "vertex_2_z_coordinate": -3.80527542305042e-28,
            "vertex_3_x_coordinate": -19.7055558715787,
            "vertex_3_y_coordinate": -21.3405528173227,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -19.7055558715787,
            "vertex_4_y_coordinate": -21.3405528173227,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 168": {
            "building_surface_name": "Surface 409",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 150",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -21.261307242391698,
            "vertex_1_y_coordinate": -31.722020995854,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -21.261307242391698,
            "vertex_2_y_coordinate": -31.722020995854,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -21.0288814795104,
            "vertex_3_y_coordinate": -30.1710529514152,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -21.0288814795104,
            "vertex_4_y_coordinate": -30.1710529514152,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 169": {
            "building_surface_name": "Surface 383",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 125",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -19.2665095169785,
            "vertex_1_y_coordinate": -29.9336075616493,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -19.2665095169785,
            "vertex_2_y_coordinate": -29.9336075616492,
            "vertex_2_z_coordinate": -1.83911606474378e-28,
            "vertex_3_x_coordinate": -18.9570464731825,
            "vertex_3_y_coordinate": -27.8565344708495,
            "vertex_3_z_coordinate": 1.83911606474378e-28,
            "vertex_4_x_coordinate": -18.9570464731825,
            "vertex_4_y_coordinate": -27.8565344708495,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 170": {
            "building_surface_name": "Surface 383",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 127",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -19.4616428810864,
            "vertex_1_y_coordinate": -31.2433156764992,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -19.4616428810864,
            "vertex_2_y_coordinate": -31.2433156764992,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -19.2862051078974,
            "vertex_3_y_coordinate": -30.0658016401511,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -19.2862051078974,
            "vertex_4_y_coordinate": -30.0658016401511,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 171": {
            "building_surface_name": "Surface 383",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 126",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.9334299145249,
            "vertex_1_y_coordinate": -27.6980233999208,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -18.9334299145249,
            "vertex_2_y_coordinate": -27.6980233999208,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -18.778488109566,
            "vertex_3_y_coordinate": -26.6580754637394,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -18.778488109566,
            "vertex_4_y_coordinate": -26.6580754637394,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 172": {
            "building_surface_name": "Surface 388",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 142",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -10.7169465059034,
            "vertex_1_y_coordinate": -10.4719222929178,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -10.7169465059034,
            "vertex_2_y_coordinate": -10.4719222929177,
            "vertex_2_z_coordinate": -4.39815141973547e-28,
            "vertex_3_x_coordinate": -11.2033496132461,
            "vertex_3_y_coordinate": -12.5148153437571,
            "vertex_3_z_coordinate": 7.33025236622579e-28,
            "vertex_4_x_coordinate": -11.2033496132461,
            "vertex_4_y_coordinate": -12.5148153437571,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 173": {
            "building_surface_name": "Surface 389",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 143",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -9.024239280682,
            "vertex_1_y_coordinate": -3.36255194698747,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -9.024239280682,
            "vertex_2_y_coordinate": -3.36255194698747,
            "vertex_2_z_coordinate": -6.49432573917467e-30,
            "vertex_3_x_coordinate": -9.51064238802463,
            "vertex_3_y_coordinate": -5.40544499782675,
            "vertex_3_z_coordinate": 6.49432573917467e-30,
            "vertex_4_x_coordinate": -9.51064238802463,
            "vertex_4_y_coordinate": -5.40544499782675,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 174": {
            "building_surface_name": "Surface 383",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 128",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -19.2665095169785,
            "vertex_1_y_coordinate": -29.9336075616493,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -19.2665095169785,
            "vertex_2_y_coordinate": -29.9336075616493,
            "vertex_2_z_coordinate": 2.6313009898347,
            "vertex_3_x_coordinate": -18.9570464731825,
            "vertex_3_y_coordinate": -27.8565344708495,
            "vertex_3_z_coordinate": 2.6313009898347,
            "vertex_4_x_coordinate": -18.9570464731825,
            "vertex_4_y_coordinate": -27.8565344708495,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 175": {
            "building_surface_name": "Surface 382",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 129",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -18.356132609134,
            "vertex_1_y_coordinate": -23.8232838390667,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -18.356132609134,
            "vertex_2_y_coordinate": -23.8232838390667,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -18.046669565338,
            "vertex_3_y_coordinate": -21.7462107482669,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -18.046669565338,
            "vertex_4_y_coordinate": -21.7462107482669,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 176": {
            "building_surface_name": "Surface 554",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 120",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.2253356109534,
            "vertex_1_y_coordinate": -3.02919966527921,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 15.2253356109534,
            "vertex_2_y_coordinate": -3.02919966527921,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 15.3289647961955,
            "vertex_3_y_coordinate": -4.95751058234431,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 15.3289647961955,
            "vertex_4_y_coordinate": -4.95751058234431,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 177": {
            "building_surface_name": "Surface 325",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 112",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -8.43916798545398,
            "vertex_1_y_coordinate": -13.2152905038299,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -8.43916798545398,
            "vertex_2_y_coordinate": -13.2152905038299,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -8.09529566149859,
            "vertex_3_y_coordinate": -10.2350636962165,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -8.09529566149859,
            "vertex_4_y_coordinate": -10.2350636962165,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 178": {
            "building_surface_name": "Surface 280",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 108",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.277798657085985,
            "vertex_1_y_coordinate": -5.16922121845541,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0.277798657085981,
            "vertex_2_y_coordinate": -5.16922121845534,
            "vertex_2_z_coordinate": -6.79852215198934e-31,
            "vertex_3_x_coordinate": 0.165105360739915,
            "vertex_3_y_coordinate": -3.07224715544013,
            "vertex_3_z_coordinate": 7.727859021491e-31,
            "vertex_4_x_coordinate": 0.165105360739919,
            "vertex_4_y_coordinate": -3.0722471554402,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 179": {
            "building_surface_name": "Surface 285",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 100",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.28198990521095,
            "vertex_1_y_coordinate": -25.211170783562,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 7.28198990521095,
            "vertex_2_y_coordinate": -25.211170783562,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 7.28198990521095,
            "vertex_3_y_coordinate": -30.2678823069656,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 7.28198990521095,
            "vertex_4_y_coordinate": -30.2678823069656,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 180": {
            "building_surface_name": "Surface 285",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 101",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.28198990521095,
            "vertex_1_y_coordinate": -30.507463027684,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 7.28198990521095,
            "vertex_2_y_coordinate": -30.507463027684,
            "vertex_2_z_coordinate": 2.6769423939194,
            "vertex_3_x_coordinate": 7.28198990521095,
            "vertex_3_y_coordinate": -32.607463027684,
            "vertex_3_z_coordinate": 2.6769423939194,
            "vertex_4_x_coordinate": 7.28198990521095,
            "vertex_4_y_coordinate": -32.607463027684,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 181": {
            "building_surface_name": "Surface 285",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 99",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.28198990521095,
            "vertex_1_y_coordinate": -32.8404229481739,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 7.28198990521095,
            "vertex_2_y_coordinate": -32.8404229481739,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 7.28198990521095,
            "vertex_3_y_coordinate": -35.3614311165821,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 7.28198990521095,
            "vertex_4_y_coordinate": -35.3614311165821,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 182": {
            "building_surface_name": "Surface 281",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 106",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.1071056338059,
            "vertex_1_y_coordinate": -13.6844726842565,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 7.1071056338059,
            "vertex_2_y_coordinate": -13.6844726842565,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 5.54388135091562,
            "vertex_3_y_coordinate": -14.8001356385013,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 5.54388135091562,
            "vertex_4_y_coordinate": -14.8001356385013,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 183": {
            "building_surface_name": "Surface 232",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 102",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.394587029359833,
            "vertex_1_y_coordinate": -7.3423956259902,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0.394587029359831,
            "vertex_2_y_coordinate": -7.34239562599017,
            "vertex_2_z_coordinate": -2.92130796634617e-31,
            "vertex_3_x_coordinate": 0.281893733013761,
            "vertex_3_y_coordinate": -5.24542156297492,
            "vertex_3_z_coordinate": 2.30830127762655e-31,
            "vertex_4_x_coordinate": 0.281893733013763,
            "vertex_4_y_coordinate": -5.24542156297496,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 184": {
            "building_surface_name": "Surface 239",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 94",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 5.97096604217475,
            "vertex_1_y_coordinate": -34.8020537232827,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 5.97096604217475,
            "vertex_2_y_coordinate": -34.8020537232827,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 5.97096604217475,
            "vertex_3_y_coordinate": -36.9020537232828,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 5.97096604217475,
            "vertex_4_y_coordinate": -36.9020537232828,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 185": {
            "building_surface_name": "Surface 222",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 80",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -5.58210630252196,
            "vertex_1_y_coordinate": -0.183450072020098,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -5.58210630252196,
            "vertex_2_y_coordinate": -0.183450072020098,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -5.58210630252196,
            "vertex_3_y_coordinate": -7.31748961436792,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -5.58210630252196,
            "vertex_4_y_coordinate": -7.31748961436792,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 186": {
            "building_surface_name": "Surface 216",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 78",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -11.582106302522,
            "vertex_1_y_coordinate": -23.074976946498,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -11.582106302522,
            "vertex_2_y_coordinate": -23.074976946498,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -11.582106302522,
            "vertex_3_y_coordinate": -20.074976946498,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -11.582106302522,
            "vertex_4_y_coordinate": -20.074976946498,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 187": {
            "building_surface_name": "Surface 193",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 90",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -5.88154489075972,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -5.88154489075972,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -3.78154489075971,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -3.78154489075971,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 188": {
            "building_surface_name": "Surface 194",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 85",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -16.377127906702,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -16.377127906702,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -14.277127906702,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -14.277127906702,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 189": {
            "building_surface_name": "Surface 194",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 88",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -16.377127906702,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -16.377127906702,
            "vertex_2_z_coordinate": 2.69999999999998,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -14.277127906702,
            "vertex_3_z_coordinate": 2.69999999999998,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -14.277127906702,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 190": {
            "building_surface_name": "Surface 194",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 86",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -14.104537516675,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -14.104537516675,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -10.28512931428,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -10.28512931428,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 191": {
            "building_surface_name": "Surface 194",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 87",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -18.41853673697,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -18.41853673697,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -16.524799798915,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -16.524799798915,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 192": {
            "building_surface_name": "Surface 200",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 74",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 5.30178251577695,
            "vertex_1_y_coordinate": -37.5781626569595,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 5.30178251577695,
            "vertex_2_y_coordinate": -37.5781626569595,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 5.30178251577695,
            "vertex_3_y_coordinate": -39.6781626569595,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 5.30178251577695,
            "vertex_4_y_coordinate": -39.6781626569595,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 193": {
            "building_surface_name": "Surface 432",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 139",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -10.3742075336999,
            "vertex_1_y_coordinate": -1.34558120862281,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -10.3742075336999,
            "vertex_2_y_coordinate": -1.34558120862281,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -5.66947080560622,
            "vertex_3_y_coordinate": 1.88967244871846,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -5.66947080560622,
            "vertex_4_y_coordinate": 1.88967244871846,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 194": {
            "building_surface_name": "Surface 433",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 140",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -10.4315450793807,
            "vertex_1_y_coordinate": -3.82808589309895,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -10.4315450793807,
            "vertex_2_y_coordinate": -3.82808589309895,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -10.4315450793807,
            "vertex_3_y_coordinate": -1.44547473538366,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -10.4315450793807,
            "vertex_4_y_coordinate": -1.44547473538366,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 195": {
            "building_surface_name": "Surface 525",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 161",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 20.0000000000001,
            "vertex_1_y_coordinate": -17.8568066189298,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 20.0000000000001,
            "vertex_2_y_coordinate": -17.8568066189298,
            "vertex_2_z_coordinate": 2.63212599298881,
            "vertex_3_x_coordinate": 20.0000000000001,
            "vertex_3_y_coordinate": -19.9568066189298,
            "vertex_3_z_coordinate": 2.63212599298881,
            "vertex_4_x_coordinate": 20.0000000000001,
            "vertex_4_y_coordinate": -19.9568066189298,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 196": {
            "building_surface_name": "Surface 525",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 159",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 20.0000000000001,
            "vertex_1_y_coordinate": -17.8568066189298,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 20.0000000000001,
            "vertex_2_y_coordinate": -17.8568066189298,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 20.0000000000001,
            "vertex_3_y_coordinate": -19.9568066189298,
            "vertex_3_z_coordinate": 7.21911419532298e-16,
            "vertex_4_x_coordinate": 20.0000000000001,
            "vertex_4_y_coordinate": -19.9568066189298,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 197": {
            "building_surface_name": "Surface 117",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 56",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -11.966588837153,
            "vertex_1_y_coordinate": -87.6462945228485,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -11.966588837153,
            "vertex_2_y_coordinate": -87.6462945228485,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -11.966588837153,
            "vertex_3_y_coordinate": -85.9643668208437,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -11.966588837153,
            "vertex_4_y_coordinate": -85.9643668208437,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 198": {
            "building_surface_name": "Surface 117",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 57",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -11.966588837153,
            "vertex_1_y_coordinate": -91.9281842946663,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -11.966588837153,
            "vertex_2_y_coordinate": -91.9281842946663,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -11.966588837153,
            "vertex_3_y_coordinate": -90.2091378337403,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -11.966588837153,
            "vertex_4_y_coordinate": -90.2091378337403,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 199": {
            "building_surface_name": "Surface 117",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 58",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -11.966588837153,
            "vertex_1_y_coordinate": -89.9705360088361,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -11.966588837153,
            "vertex_2_y_coordinate": -89.9705360088361,
            "vertex_2_z_coordinate": 2.80272354702935,
            "vertex_3_x_coordinate": -11.966588837153,
            "vertex_3_y_coordinate": -87.8705360088361,
            "vertex_3_z_coordinate": 2.80272354702935,
            "vertex_4_x_coordinate": -11.966588837153,
            "vertex_4_y_coordinate": -87.8705360088361,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 200": {
            "building_surface_name": "Surface 118",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 51",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -11.966588837153,
            "vertex_1_y_coordinate": -97.5841687433582,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -11.966588837153,
            "vertex_2_y_coordinate": -97.5841687433582,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -11.966588837153,
            "vertex_3_y_coordinate": -95.4841687433582,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -11.966588837153,
            "vertex_4_y_coordinate": -95.4841687433582,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 201": {
            "building_surface_name": "Surface 76",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 66",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -1.01633681062695,
            "vertex_1_y_coordinate": -4.74290511625925,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -1.01633681062694,
            "vertex_2_y_coordinate": -4.74290511625922,
            "vertex_2_z_coordinate": -1.55251143579656e-29,
            "vertex_3_x_coordinate": -0.576325724292121,
            "vertex_3_y_coordinate": -2.68952004669666,
            "vertex_3_z_coordinate": 1.62346775369702e-29,
            "vertex_4_x_coordinate": -0.576325724292125,
            "vertex_4_y_coordinate": -2.68952004669668,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 202": {
            "building_surface_name": "Surface 79",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 63",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.496120353017322,
            "vertex_1_y_coordinate": -27.5,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0.496120353017322,
            "vertex_2_y_coordinate": -27.5,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -1.60387964698268,
            "vertex_3_y_coordinate": -27.5,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -1.60387964698268,
            "vertex_4_y_coordinate": -27.5,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 203": {
            "building_surface_name": "Surface 86",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 31",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 5.00000000000005,
            "vertex_1_y_coordinate": -44.1088887694715,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 5.00000000000005,
            "vertex_2_y_coordinate": -44.1088887694715,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 5.00000000000005,
            "vertex_3_y_coordinate": -46.2088887694715,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 5.00000000000005,
            "vertex_4_y_coordinate": -46.2088887694715,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 204": {
            "building_surface_name": "Surface 86",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 37",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.00000000000005,
            "vertex_1_y_coordinate": -46.409858367318,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 5.00000000000005,
            "vertex_2_y_coordinate": -46.409858367318,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 5.00000000000005,
            "vertex_3_y_coordinate": -47.3999118648663,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 5.00000000000005,
            "vertex_4_y_coordinate": -47.3999118648663,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 205": {
            "building_surface_name": "Surface 86",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 39",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.00000000000005,
            "vertex_1_y_coordinate": -44.1153168839648,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 5.00000000000005,
            "vertex_2_y_coordinate": -44.1153168839648,
            "vertex_2_z_coordinate": 2.7064281144933,
            "vertex_3_x_coordinate": 5.00000000000005,
            "vertex_3_y_coordinate": -46.2088887694715,
            "vertex_3_z_coordinate": 2.7064281144933,
            "vertex_4_x_coordinate": 5.00000000000005,
            "vertex_4_y_coordinate": -46.2088887694715,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 206": {
            "building_surface_name": "Surface 85",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 30",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.00000000000005,
            "vertex_1_y_coordinate": -48.917230273439,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 5.00000000000005,
            "vertex_2_y_coordinate": -48.917230273439,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 5.00000000000005,
            "vertex_3_y_coordinate": -58.517230273438,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 5.00000000000005,
            "vertex_4_y_coordinate": -58.517230273438,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 207": {
            "building_surface_name": "Surface 87",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 71",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.00000000000005,
            "vertex_1_y_coordinate": -38.4819964654279,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 5.00000000000005,
            "vertex_2_y_coordinate": -38.4819964654279,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 5.00000000000005,
            "vertex_3_y_coordinate": -41.0315795469041,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 5.00000000000005,
            "vertex_4_y_coordinate": -41.0315795469041,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 208": {
            "building_surface_name": "Surface 86",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 38",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.00000000000005,
            "vertex_1_y_coordinate": -42.612187293966,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 5.00000000000005,
            "vertex_2_y_coordinate": -42.612187293966,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 5.00000000000005,
            "vertex_3_y_coordinate": -43.9217115888267,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 5.00000000000005,
            "vertex_4_y_coordinate": -43.9217115888267,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 209": {
            "building_surface_name": "Surface 87",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 72",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.00000000000005,
            "vertex_1_y_coordinate": -34.0752515381924,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 5.00000000000005,
            "vertex_2_y_coordinate": -34.0752515381924,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 5.00000000000005,
            "vertex_3_y_coordinate": -36.0754073456487,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 5.00000000000005,
            "vertex_4_y_coordinate": -36.0754073456487,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 210": {
            "building_surface_name": "Surface 87",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 73",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.00000000000005,
            "vertex_1_y_coordinate": -36.234775001187,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 5.00000000000005,
            "vertex_2_y_coordinate": -36.234775001187,
            "vertex_2_z_coordinate": 2.7146736913613,
            "vertex_3_x_coordinate": 5.00000000000005,
            "vertex_3_y_coordinate": -38.3201013098257,
            "vertex_3_z_coordinate": 2.7146736913613,
            "vertex_4_x_coordinate": 5.00000000000005,
            "vertex_4_y_coordinate": -38.3201013098257,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 211": {
            "building_surface_name": "Surface 84",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 28",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.00000000000005,
            "vertex_1_y_coordinate": -58.917230273438,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 5.00000000000005,
            "vertex_2_y_coordinate": -58.917230273438,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 5.00000000000005,
            "vertex_3_y_coordinate": -68.517230273438,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 5.00000000000005,
            "vertex_4_y_coordinate": -68.517230273438,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 212": {
            "building_surface_name": "Surface 87",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 70",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 5.00000000000005,
            "vertex_1_y_coordinate": -36.2201013098257,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 5.00000000000005,
            "vertex_2_y_coordinate": -36.2201013098257,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 5.00000000000005,
            "vertex_3_y_coordinate": -38.3201013098257,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 5.00000000000005,
            "vertex_4_y_coordinate": -38.3201013098257,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 213": {
            "building_surface_name": "Surface 69",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 43",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -7.0492114069756,
            "vertex_1_y_coordinate": -25.4568724935675,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -7.0492114069756,
            "vertex_2_y_coordinate": -25.4568724935675,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -6.60920032064077,
            "vertex_3_y_coordinate": -27.5102575631301,
            "vertex_3_z_coordinate": 7.21911419532267e-16,
            "vertex_4_x_coordinate": -6.60920032064077,
            "vertex_4_y_coordinate": -27.5102575631301,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 214": {
            "building_surface_name": "Surface 72",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 46",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -11.8979936209764,
            "vertex_1_y_coordinate": -2.82922216156377,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -11.8979936209764,
            "vertex_2_y_coordinate": -2.82922216156377,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -11.4579825346416,
            "vertex_3_y_coordinate": -4.88260723112632,
            "vertex_3_z_coordinate": 1.86245869702367e-31,
            "vertex_4_x_coordinate": -11.4579825346416,
            "vertex_4_y_coordinate": -4.88260723112632,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 215": {
            "building_surface_name": "Surface 70",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 44",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -8.72873046034336,
            "vertex_1_y_coordinate": -17.6191169111846,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -8.72873046034336,
            "vertex_2_y_coordinate": -17.6191169111846,
            "vertex_2_z_coordinate": -3.66381367413225e-31,
            "vertex_3_x_coordinate": -8.28871937400853,
            "vertex_3_y_coordinate": -19.6725019807471,
            "vertex_3_z_coordinate": 3.87449664636439e-31,
            "vertex_4_x_coordinate": -8.28871937400853,
            "vertex_4_y_coordinate": -19.6725019807471,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 216": {
            "building_surface_name": "Surface 71",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 45",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -10.394763732346,
            "vertex_1_y_coordinate": -9.84429497517221,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -10.394763732346,
            "vertex_2_y_coordinate": -9.84429497517221,
            "vertex_2_z_coordinate": 4.02358792616369e-32,
            "vertex_3_x_coordinate": -9.95475264601121,
            "vertex_3_y_coordinate": -11.8976800447347,
            "vertex_3_z_coordinate": 7.21911419532267e-16,
            "vertex_4_x_coordinate": -9.95475264601121,
            "vertex_4_y_coordinate": -11.8976800447347,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 218": {
            "building_surface_name": "Surface 53",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 33",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -4.02614648956814,
            "vertex_1_y_coordinate": -18.7886836179853,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -4.02614648956814,
            "vertex_2_y_coordinate": -18.7886836179853,
            "vertex_2_z_coordinate": 8.85830443059653e-33,
            "vertex_3_x_coordinate": -3.58613540323334,
            "vertex_3_y_coordinate": -16.7352985484228,
            "vertex_3_z_coordinate": 7.21911419532267e-16,
            "vertex_4_x_coordinate": -3.58613540323334,
            "vertex_4_y_coordinate": -16.7352985484228,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 219": {
            "building_surface_name": "Surface 54",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 29",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -5.3824587743623296,
            "vertex_1_y_coordinate": -25.1181409470212,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -5.3824587743623296,
            "vertex_2_y_coordinate": -25.1181409470212,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -4.94244768802746,
            "vertex_3_y_coordinate": -23.0647558774587,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -4.94244768802746,
            "vertex_4_y_coordinate": -23.0647558774587,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 220": {
            "building_surface_name": "Surface 459",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 135",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 14.1531845529549,
            "vertex_1_y_coordinate": -37.7617851643975,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 14.1531845529549,
            "vertex_2_y_coordinate": -37.7617851643975,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 15.408080448916,
            "vertex_3_y_coordinate": -45.9186084881461,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 15.408080448916,
            "vertex_4_y_coordinate": -45.9186084881461,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 221": {
            "building_surface_name": "Surface 458",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 134",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.4716463713255,
            "vertex_1_y_coordinate": -46.3317869838073,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 15.4716463713255,
            "vertex_2_y_coordinate": -46.3317869838073,
            "vertex_2_z_coordinate": 0.199999999999999,
            "vertex_3_x_coordinate": 16.7154926654447,
            "vertex_3_y_coordinate": -54.4167878955814,
            "vertex_3_z_coordinate": 0.199999999999999,
            "vertex_4_x_coordinate": 16.7154926654447,
            "vertex_4_y_coordinate": -54.4167878955814,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 222": {
            "building_surface_name": "Surface 443",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 136",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 1.11400138077638,
            "vertex_1_y_coordinate": -4.95956055659015,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 1.11400138077637,
            "vertex_2_y_coordinate": -4.9595605565901,
            "vertex_2_z_coordinate": -3.23301519878947e-17,
            "vertex_3_x_coordinate": 0.653772826920645,
            "vertex_3_y_coordinate": -2.91061212429228,
            "vertex_3_z_coordinate": -3.69057821532333e-17,
            "vertex_4_x_coordinate": 0.653772826920645,
            "vertex_4_y_coordinate": -2.91061212429228,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 223": {
            "building_surface_name": "Surface 444",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 152",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 3.05592107677936,
            "vertex_1_y_coordinate": -13.6050330798362,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 3.05592107677936,
            "vertex_2_y_coordinate": -13.6050330798362,
            "vertex_2_z_coordinate": -9.34402878653365e-30,
            "vertex_3_x_coordinate": 2.59569252292357,
            "vertex_3_y_coordinate": -11.5560846475383,
            "vertex_3_z_coordinate": 8.83281508835846e-30,
            "vertex_4_x_coordinate": 2.59569252292357,
            "vertex_4_y_coordinate": -11.5560846475383,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 224": {
            "building_surface_name": "Surface 489",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 137",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 22.4301027907932,
            "vertex_1_y_coordinate": -8.99610200107828,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 22.4301027907932,
            "vertex_2_y_coordinate": -8.99610200107828,
            "vertex_2_z_coordinate": -1.05912574282727e-31,
            "vertex_3_x_coordinate": 22.886274343555,
            "vertex_3_y_coordinate": -11.9612170940301,
            "vertex_3_z_coordinate": 5.47781125183006e-16,
            "vertex_4_x_coordinate": 22.886274343555,
            "vertex_4_y_coordinate": -11.9612170940301,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 225": {
            "building_surface_name": "Surface 498",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 156",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -19.8479212863305,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -19.8479212863305,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -10.1460154777816,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -10.1460154777816,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 226": {
            "building_surface_name": "Surface 497",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 157",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -9.8546718647752,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -9.8546718647752,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -0.175510043095439,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -0.175510043095439,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 227": {
            "building_surface_name": "Surface 499",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 154",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -20,
            "vertex_1_y_coordinate": -9.55506163415557,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -20,
            "vertex_2_y_coordinate": -9.55506163415557,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -20,
            "vertex_3_y_coordinate": -7.45506163415556,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -20,
            "vertex_4_y_coordinate": -7.45506163415556,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 228": {
            "building_surface_name": "Surface 501",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 153",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -4.02158593929088,
            "vertex_1_y_coordinate": -10.0000000000011,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -4.02158593929088,
            "vertex_2_y_coordinate": -10.0000000000011,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -6.12158593929088,
            "vertex_3_y_coordinate": -10.0000000000011,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -6.12158593929088,
            "vertex_4_y_coordinate": -10.0000000000011,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 229": {
            "building_surface_name": "Surface 499",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 155",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -20,
            "vertex_1_y_coordinate": -2.84303393560869,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -20,
            "vertex_2_y_coordinate": -2.84303393560869,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -20,
            "vertex_3_y_coordinate": -0.194738074101677,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -20,
            "vertex_4_y_coordinate": -0.194738074101677,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 230": {
            "building_surface_name": "Surface 408",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 146",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -19.6860766489831,
            "vertex_1_y_coordinate": -21.21056872519,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -19.6860766489831,
            "vertex_2_y_coordinate": -21.21056872519,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -19.4439172232909,
            "vertex_3_y_coordinate": -19.5946483287061,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -19.4439172232909,
            "vertex_4_y_coordinate": -19.5946483287061,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 231": {
            "building_surface_name": "Surface 408",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 147",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -20.2502977424256,
            "vertex_1_y_coordinate": -24.9755940609349,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -20.2502977424256,
            "vertex_2_y_coordinate": -24.9755940609349,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -20.0394443718026,
            "vertex_3_y_coordinate": -23.5685777480936,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -20.0394443718026,
            "vertex_4_y_coordinate": -23.5685777480936,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 232": {
            "building_surface_name": "Surface 408",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 148",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -20.0167834415865,
            "vertex_1_y_coordinate": -23.4173622451873,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -20.0167834415865,
            "vertex_2_y_coordinate": -23.4173622451873,
            "vertex_2_z_coordinate": 2.60114702732558,
            "vertex_3_x_coordinate": -19.7055558715787,
            "vertex_3_y_coordinate": -21.3405528173227,
            "vertex_3_z_coordinate": 2.60114702732558,
            "vertex_4_x_coordinate": -19.7055558715787,
            "vertex_4_y_coordinate": -21.3405528173227,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 233": {
            "building_surface_name": "Surface 382",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 131",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.6087252327786,
            "vertex_1_y_coordinate": -25.5186505460933,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -18.6087252327786,
            "vertex_2_y_coordinate": -25.5186505460933,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -18.3782349171177,
            "vertex_3_y_coordinate": -23.9716314691893,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -18.3782349171177,
            "vertex_4_y_coordinate": -23.9716314691893,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 234": {
            "building_surface_name": "Surface 382",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 130",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.0209136591347,
            "vertex_1_y_coordinate": -21.5733406729009,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -18.0209136591347,
            "vertex_2_y_coordinate": -21.5733406729009,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -17.7934917174964,
            "vertex_3_y_coordinate": -20.0469160974811,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -17.7934917174964,
            "vertex_4_y_coordinate": -20.0469160974811,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 235": {
            "building_surface_name": "Surface 382",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 132",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.356132609134,
            "vertex_1_y_coordinate": -23.8232838390667,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -18.356132609134,
            "vertex_2_y_coordinate": -23.8232838390667,
            "vertex_2_z_coordinate": 2.66579739481711,
            "vertex_3_x_coordinate": -18.046669565338,
            "vertex_3_y_coordinate": -21.7462107482669,
            "vertex_3_z_coordinate": 2.66579739481711,
            "vertex_4_x_coordinate": -18.046669565338,
            "vertex_4_y_coordinate": -21.7462107482669,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 236": {
            "building_surface_name": "Surface 311",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 104",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.02991936644216,
            "vertex_1_y_coordinate": -29.1297954824688,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 8.02991936644216,
            "vertex_2_y_coordinate": -29.1297954824688,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 8.19709907395458,
            "vertex_3_y_coordinate": -32.2406416630569,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 8.19709907395458,
            "vertex_4_y_coordinate": -32.2406416630569,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 237": {
            "building_surface_name": "Surface 311",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 105",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.91106101229188,
            "vertex_1_y_coordinate": -26.9181032708891,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 7.91106101229188,
            "vertex_2_y_coordinate": -26.9181032708891,
            "vertex_2_z_coordinate": 2.61376050306744,
            "vertex_3_x_coordinate": 8.02375430863794,
            "vertex_3_y_coordinate": -29.0150773339043,
            "vertex_3_z_coordinate": 2.61376050306744,
            "vertex_4_x_coordinate": 8.02375430863794,
            "vertex_4_y_coordinate": -29.0150773339043,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 238": {
            "building_surface_name": "Surface 280",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 110",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.395710755426745,
            "vertex_1_y_coordinate": -7.36330569333825,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0.395710755426745,
            "vertex_2_y_coordinate": -7.36330569333825,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0.285802699462083,
            "vertex_3_y_coordinate": -5.3181588199469,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0.285802699462083,
            "vertex_4_y_coordinate": -5.3181588199469,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 239": {
            "building_surface_name": "Surface 280",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 109",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.155910431232089,
            "vertex_1_y_coordinate": -2.9011497670919,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0.155910431232089,
            "vertex_2_y_coordinate": -2.9011497670919,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0.0825526803699595,
            "vertex_3_y_coordinate": -1.5361235777201,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0.0825526803699595,
            "vertex_4_y_coordinate": -1.5361235777201,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 240": {
            "building_surface_name": "Surface 280",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 111",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.277798657085986,
            "vertex_1_y_coordinate": -5.16922121845543,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0.277798657085986,
            "vertex_2_y_coordinate": -5.16922121845543,
            "vertex_2_z_coordinate": 2.65062577419714,
            "vertex_3_x_coordinate": 0.165105360739919,
            "vertex_3_y_coordinate": -3.0722471554402,
            "vertex_3_z_coordinate": 2.65062577419714,
            "vertex_4_x_coordinate": 0.165105360739919,
            "vertex_4_y_coordinate": -3.0722471554402,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 241": {
            "building_surface_name": "Surface 238",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 83",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.97096604217475,
            "vertex_1_y_coordinate": -41.4923883894534,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 5.97096604217475,
            "vertex_2_y_coordinate": -41.4923883894534,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 5.97096604217475,
            "vertex_3_y_coordinate": -44.5540507757371,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 5.97096604217475,
            "vertex_4_y_coordinate": -44.5540507757371,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 242": {
            "building_surface_name": "Surface 238",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 82",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.97096604217475,
            "vertex_1_y_coordinate": -47.2038251714613,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 5.97096604217475,
            "vertex_2_y_coordinate": -47.2038251714613,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 5.97096604217475,
            "vertex_3_y_coordinate": -50.0467815197108,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 5.97096604217475,
            "vertex_4_y_coordinate": -50.0467815197108,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 243": {
            "building_surface_name": "Surface 238",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 84",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.97096604217475,
            "vertex_1_y_coordinate": -44.8259765919701,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 5.97096604217475,
            "vertex_2_y_coordinate": -44.8259765919701,
            "vertex_2_z_coordinate": 2.73380588916414,
            "vertex_3_x_coordinate": 5.97096604217475,
            "vertex_3_y_coordinate": -46.9259765919701,
            "vertex_3_z_coordinate": 2.73380588916414,
            "vertex_4_x_coordinate": 5.97096604217475,
            "vertex_4_y_coordinate": -46.9259765919701,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 244": {
            "building_surface_name": "Surface 239",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 97",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.97096604217475,
            "vertex_1_y_coordinate": -34.8152928479186,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 5.97096604217475,
            "vertex_2_y_coordinate": -34.8152928479186,
            "vertex_2_z_coordinate": 2.71323912463588,
            "vertex_3_x_coordinate": 5.97096604217475,
            "vertex_3_y_coordinate": -36.9020537232828,
            "vertex_3_z_coordinate": 2.71323912463588,
            "vertex_4_x_coordinate": 5.97096604217475,
            "vertex_4_y_coordinate": -36.9020537232828,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 245": {
            "building_surface_name": "Surface 239",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 96",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.97096604217475,
            "vertex_1_y_coordinate": -31.7379230975101,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 5.97096604217475,
            "vertex_2_y_coordinate": -31.7379230975101,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 5.97096604217475,
            "vertex_3_y_coordinate": -34.5808794457596,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 5.97096604217475,
            "vertex_4_y_coordinate": -34.5808794457596,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 246": {
            "building_surface_name": "Surface 239",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 95",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.97096604217475,
            "vertex_1_y_coordinate": -37.0956984843969,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 5.97096604217475,
            "vertex_2_y_coordinate": -37.0956984843969,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 5.97096604217475,
            "vertex_3_y_coordinate": -39.2935333148964,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 5.97096604217475,
            "vertex_4_y_coordinate": -39.2935333148964,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 247": {
            "building_surface_name": "Surface 193",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 93",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -5.89244612837802,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -5.89244612837802,
            "vertex_2_z_coordinate": 2.68909876238169,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -3.78154489075971,
            "vertex_3_z_coordinate": 2.68909876238169,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -3.78154489075971,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 248": {
            "building_surface_name": "Surface 193",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 91",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -3.63441963653564,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -3.63441963653564,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -2.50638234205352,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -2.50638234205352,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 249": {
            "building_surface_name": "Surface 193",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 92",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -9.44933550422319,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -9.44933550422319,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -6.06017986814419,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -6.06017986814419,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 250": {
            "building_surface_name": "Surface 200",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 75",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.30178251577695,
            "vertex_1_y_coordinate": -31.5943259010433,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 5.30178251577695,
            "vertex_2_y_coordinate": -31.5943259010433,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 5.30178251577695,
            "vertex_3_y_coordinate": -37.3760699692432,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 5.30178251577695,
            "vertex_4_y_coordinate": -37.3760699692432,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 251": {
            "building_surface_name": "Surface 200",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 76",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.30178251577695,
            "vertex_1_y_coordinate": -37.5781626569595,
            "vertex_1_z_coordinate": 4.82789884274151,
            "vertex_2_x_coordinate": 5.30178251577695,
            "vertex_2_y_coordinate": -37.5781626569595,
            "vertex_2_z_coordinate": 2.7278988427415,
            "vertex_3_x_coordinate": 5.30178251577695,
            "vertex_3_y_coordinate": -39.6781626569595,
            "vertex_3_z_coordinate": 2.7278988427415,
            "vertex_4_x_coordinate": 5.30178251577695,
            "vertex_4_y_coordinate": -39.6781626569595,
            "vertex_4_z_coordinate": 4.82789884274151
        },
        "Sub Surface 252": {
            "building_surface_name": "Surface 118",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 52",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -11.966588837153,
            "vertex_1_y_coordinate": -95.245572083163,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -11.966588837153,
            "vertex_2_y_coordinate": -95.245572083163,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -11.966588837153,
            "vertex_3_y_coordinate": -93.3532172702179,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -11.966588837153,
            "vertex_4_y_coordinate": -93.3532172702179,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 253": {
            "building_surface_name": "Surface 118",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 53",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -11.966588837153,
            "vertex_1_y_coordinate": -99.789333059673,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -11.966588837153,
            "vertex_2_y_coordinate": -99.789333059673,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -11.966588837153,
            "vertex_3_y_coordinate": -97.8337196946941,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -11.966588837153,
            "vertex_4_y_coordinate": -97.8337196946941,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 254": {
            "building_surface_name": "Surface 118",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 54",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -11.966588837153,
            "vertex_1_y_coordinate": -97.555557645801,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -11.966588837153,
            "vertex_2_y_coordinate": -97.555557645801,
            "vertex_2_z_coordinate": 2.72861109755724,
            "vertex_3_x_coordinate": -11.966588837153,
            "vertex_3_y_coordinate": -95.4841687433582,
            "vertex_3_z_coordinate": 2.72861109755724,
            "vertex_4_x_coordinate": -11.966588837153,
            "vertex_4_y_coordinate": -95.4841687433582,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 255": {
            "building_surface_name": "Surface 119",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 50",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -11.966588837153,
            "vertex_1_y_coordinate": -105.239625071953,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -11.966588837153,
            "vertex_2_y_coordinate": -105.239625071953,
            "vertex_2_z_coordinate": 2.74451023215978,
            "vertex_3_x_coordinate": -11.966588837153,
            "vertex_3_y_coordinate": -103.184135304113,
            "vertex_3_z_coordinate": 2.74451023215978,
            "vertex_4_x_coordinate": -11.966588837153,
            "vertex_4_y_coordinate": -103.184135304113,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 256": {
            "building_surface_name": "Surface 119",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 49",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -11.966588837153,
            "vertex_1_y_coordinate": -107.537938159284,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -11.966588837153,
            "vertex_2_y_coordinate": -107.537938159284,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -11.966588837153,
            "vertex_3_y_coordinate": -105.489436640477,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -11.966588837153,
            "vertex_4_y_coordinate": -105.489436640477,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 257": {
            "building_surface_name": "Surface 119",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 48",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -11.966588837153,
            "vertex_1_y_coordinate": -102.990989572463,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -11.966588837153,
            "vertex_2_y_coordinate": -102.990989572463,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -11.966588837153,
            "vertex_3_y_coordinate": -101.208366736487,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -11.966588837153,
            "vertex_4_y_coordinate": -101.208366736487,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 258": {
            "building_surface_name": "Surface 116",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 60",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -11.966588837153,
            "vertex_1_y_coordinate": -80.144227548772,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -11.966588837153,
            "vertex_2_y_coordinate": -80.144227548772,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -11.966588837153,
            "vertex_3_y_coordinate": -78.403182553225,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -11.966588837153,
            "vertex_4_y_coordinate": -78.403182553225,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 259": {
            "building_surface_name": "Surface 116",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 62",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -11.966588837153,
            "vertex_1_y_coordinate": -82.4977817925355,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -11.966588837153,
            "vertex_2_y_coordinate": -82.4977817925355,
            "vertex_2_z_coordinate": 2.78544763197511,
            "vertex_3_x_coordinate": -11.966588837153,
            "vertex_3_y_coordinate": -80.3977817925355,
            "vertex_3_z_coordinate": 2.78544763197511,
            "vertex_4_x_coordinate": -11.966588837153,
            "vertex_4_y_coordinate": -80.3977817925355,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 260": {
            "building_surface_name": "Surface 116",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 61",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -11.966588837153,
            "vertex_1_y_coordinate": -84.7391205647226,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -11.966588837153,
            "vertex_2_y_coordinate": -84.7391205647226,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -11.966588837153,
            "vertex_3_y_coordinate": -82.7694036177296,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -11.966588837153,
            "vertex_4_y_coordinate": -82.7694036177296,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 261": {
            "building_surface_name": "Surface 76",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 67",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.530501304323355,
            "vertex_1_y_coordinate": -2.47567275350908,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -0.530501304323355,
            "vertex_2_y_coordinate": -2.47567275350908,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -0.339928689124572,
            "vertex_3_y_coordinate": -1.58633388258139,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -0.339928689124572,
            "vertex_4_y_coordinate": -1.58633388258139,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 262": {
            "building_surface_name": "Surface 76",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 69",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -1.01633681062694,
            "vertex_1_y_coordinate": -4.74290511625923,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -1.01633681062694,
            "vertex_2_y_coordinate": -4.74290511625923,
            "vertex_2_z_coordinate": 2.8027575504759,
            "vertex_3_x_coordinate": -0.576325724292125,
            "vertex_3_y_coordinate": -2.68952004669668,
            "vertex_3_z_coordinate": 2.8027575504759,
            "vertex_4_x_coordinate": -0.576325724292125,
            "vertex_4_y_coordinate": -2.68952004669668,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 263": {
            "building_surface_name": "Surface 76",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 68",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -1.29033438675038,
            "vertex_1_y_coordinate": -6.02156047150199,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -1.29033438675038,
            "vertex_2_y_coordinate": -6.02156047150199,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -1.05949244442594,
            "vertex_3_y_coordinate": -4.9442980739879,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -1.05949244442594,
            "vertex_4_y_coordinate": -4.9442980739879,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 264": {
            "building_surface_name": "Surface 51",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 40",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.83615783697494,
            "vertex_1_y_coordinate": -3.90206990588295,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -0.83615783697494,
            "vertex_2_y_coordinate": -3.90206990588295,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -0.0322185374761239,
            "vertex_3_y_coordinate": -0.150353174888574,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -0.0322185374761239,
            "vertex_4_y_coordinate": -0.150353174888574,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 266": {
            "building_surface_name": "Surface 52",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 36",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -2.61024247995586,
            "vertex_1_y_coordinate": -12.181131573127,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -2.61024247995586,
            "vertex_2_y_coordinate": -12.181131573127,
            "vertex_2_z_coordinate": 2.7,
            "vertex_3_x_coordinate": -2.17023139362102,
            "vertex_3_y_coordinate": -10.1277465035645,
            "vertex_3_z_coordinate": 2.7,
            "vertex_4_x_coordinate": -2.17023139362102,
            "vertex_4_y_coordinate": -10.1277465035645,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 267": {
            "building_surface_name": "Surface 52",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 34",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -2.12023560540749,
            "vertex_1_y_coordinate": -9.89443282523467,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -2.12023560540749,
            "vertex_2_y_coordinate": -9.89443282523467,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -1.65749496333517,
            "vertex_3_y_coordinate": -7.73497649556393,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -1.65749496333517,
            "vertex_4_y_coordinate": -7.73497649556393,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 268": {
            "building_surface_name": "Surface 52",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 35",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -3.16685972252518,
            "vertex_1_y_coordinate": -14.7786787051171,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -3.16685972252518,
            "vertex_2_y_coordinate": -14.7786787051171,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": -2.65573758387176,
            "vertex_3_y_coordinate": -12.3934420580679,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": -2.65573758387176,
            "vertex_4_y_coordinate": -12.3934420580679,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 269": {
            "building_surface_name": "Surface 525",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 160",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 20.0000000000001,
            "vertex_1_y_coordinate": -11.8860909930573,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 20.0000000000001,
            "vertex_2_y_coordinate": -11.8860909930573,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 20.0000000000001,
            "vertex_3_y_coordinate": -17.6053612582741,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 20.0000000000001,
            "vertex_4_y_coordinate": -17.6053612582741,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 270": {
            "building_surface_name": "Surface 523",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 158",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 8.85193990888125,
            "vertex_1_y_coordinate": -21.685000000001,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 8.85193990888125,
            "vertex_2_y_coordinate": -21.685000000001,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 5.85193990888125,
            "vertex_3_y_coordinate": -21.685000000001,
            "vertex_3_z_coordinate": 7.21911419532298e-16,
            "vertex_4_x_coordinate": 5.85193990888125,
            "vertex_4_y_coordinate": -21.685000000001,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 271": {
            "building_surface_name": "Surface 369",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 133",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -8.66238352406462,
            "vertex_1_y_coordinate": -1.84275776919455,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -8.66238352406461,
            "vertex_2_y_coordinate": -1.8427577691945,
            "vertex_2_z_coordinate": -1.86588242049411e-29,
            "vertex_3_x_coordinate": -9.14878663140733,
            "vertex_3_y_coordinate": -3.88565082003383,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -9.14878663140733,
            "vertex_4_y_coordinate": -3.88565082003383,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 272": {
            "building_surface_name": "Surface 368",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 124",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -10.1549987015769,
            "vertex_1_y_coordinate": -8.11174151474613,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -10.1549987015768,
            "vertex_2_y_coordinate": -8.11174151474589,
            "vertex_2_z_coordinate": 2.67533411315047e-27,
            "vertex_3_x_coordinate": -10.6414018089194,
            "vertex_3_y_coordinate": -10.1546345655852,
            "vertex_3_z_coordinate": -2.79895314050017e-27,
            "vertex_4_x_coordinate": -10.6414018089195,
            "vertex_4_y_coordinate": -10.1546345655853,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 273": {
            "building_surface_name": "Surface 263",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 79",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -18.2680898018736,
            "vertex_1_y_coordinate": -65.8645316848385,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -18.2680898018736,
            "vertex_2_y_coordinate": -65.8645316848385,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -18.2680898018736,
            "vertex_3_y_coordinate": -63.7645316848385,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -18.2680898018736,
            "vertex_4_y_coordinate": -63.7645316848385,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 274": {
            "building_surface_name": "Surface 117",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 55",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -11.966588837153,
            "vertex_1_y_coordinate": -89.9705360088361,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -11.966588837153,
            "vertex_2_y_coordinate": -89.9705360088361,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -11.966588837153,
            "vertex_3_y_coordinate": -87.8705360088361,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -11.966588837153,
            "vertex_4_y_coordinate": -87.8705360088361,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 275": {
            "building_surface_name": "Surface 119",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 47",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -11.966588837153,
            "vertex_1_y_coordinate": -105.284135304113,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -11.966588837153,
            "vertex_2_y_coordinate": -105.284135304113,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -11.966588837153,
            "vertex_3_y_coordinate": -103.184135304113,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -11.966588837153,
            "vertex_4_y_coordinate": -103.184135304113,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 276": {
            "building_surface_name": "Surface 116",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 59",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -11.966588837153,
            "vertex_1_y_coordinate": -82.4977817925355,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -11.966588837153,
            "vertex_2_y_coordinate": -82.4977817925355,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -11.966588837153,
            "vertex_3_y_coordinate": -80.3977817925355,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -11.966588837153,
            "vertex_4_y_coordinate": -80.3977817925355,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 277": {
            "building_surface_name": "Surface 52",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 32",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -2.61024247995586,
            "vertex_1_y_coordinate": -12.181131573127,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": -2.61024247995586,
            "vertex_2_y_coordinate": -12.181131573127,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -2.17023139362102,
            "vertex_3_y_coordinate": -10.1277465035645,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -2.17023139362102,
            "vertex_4_y_coordinate": -10.1277465035645,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 278": {
            "building_surface_name": "Surface 160",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 64",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 5.30178251577695,
            "vertex_1_y_coordinate": -49.2063742738484,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 5.30178251577695,
            "vertex_2_y_coordinate": -49.2063742738484,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 5.30178251577695,
            "vertex_3_y_coordinate": -52.2063742738484,
            "vertex_3_z_coordinate": 7.21911419532267e-16,
            "vertex_4_x_coordinate": 5.30178251577695,
            "vertex_4_y_coordinate": -52.2063742738484,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 279": {
            "building_surface_name": "Surface 161",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 65",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.30178251577695,
            "vertex_1_y_coordinate": -34.3113478195261,
            "vertex_1_z_coordinate": 4.80200200932543,
            "vertex_2_x_coordinate": 5.30178251577695,
            "vertex_2_y_coordinate": -34.3113478195261,
            "vertex_2_z_coordinate": 0.197263270998239,
            "vertex_3_x_coordinate": 5.30178251577695,
            "vertex_3_y_coordinate": -41.4489945996129,
            "vertex_3_z_coordinate": 0.197263270998239,
            "vertex_4_x_coordinate": 5.30178251577695,
            "vertex_4_y_coordinate": -41.4489945996129,
            "vertex_4_z_coordinate": 4.80200200932543
        },
        "Sub Surface 280": {
            "building_surface_name": "Surface 238",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 81",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 5.97096604217475,
            "vertex_1_y_coordinate": -44.8259765919701,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 5.97096604217475,
            "vertex_2_y_coordinate": -44.8259765919701,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 5.97096604217475,
            "vertex_3_y_coordinate": -46.9259765919701,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 5.97096604217475,
            "vertex_4_y_coordinate": -46.9259765919701,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 281": {
            "building_surface_name": "Surface 311",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 103",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 7.91106101229188,
            "vertex_1_y_coordinate": -26.9181032708891,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 7.91106101229188,
            "vertex_2_y_coordinate": -26.9181032708891,
            "vertex_2_z_coordinate": 1.63018503326302e-32,
            "vertex_3_x_coordinate": 8.02375430863794,
            "vertex_3_y_coordinate": -29.0150773339043,
            "vertex_3_z_coordinate": 7.21911419532267e-16,
            "vertex_4_x_coordinate": 8.02375430863794,
            "vertex_4_y_coordinate": -29.0150773339043,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 282": {
            "building_surface_name": "Surface 280",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 107",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.855919064182729,
            "vertex_1_y_coordinate": -15.9267688125807,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0.855919064182729,
            "vertex_2_y_coordinate": -15.9267688125807,
            "vertex_2_z_coordinate": -1.10148930854118e-32,
            "vertex_3_x_coordinate": 0.743225767836659,
            "vertex_3_y_coordinate": -13.8297947495654,
            "vertex_3_z_coordinate": 7.21911419532267e-16,
            "vertex_4_x_coordinate": 0.743225767836659,
            "vertex_4_y_coordinate": -13.8297947495654,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 283": {
            "building_surface_name": "Surface 306",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 117",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.95105702403542,
            "vertex_1_y_coordinate": -10.7825189017172,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 6.95105702403542,
            "vertex_2_y_coordinate": -10.7825189017172,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 5.06471377815342,
            "vertex_3_y_coordinate": -10.8838927060802,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 5.06471377815342,
            "vertex_4_y_coordinate": -10.8838927060802,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 284": {
            "building_surface_name": "Surface 304",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 123",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.220804710699493,
            "vertex_1_y_coordinate": -4.10868939272472,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0.220804710699493,
            "vertex_2_y_coordinate": -4.10868939272472,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0.108111414353389,
            "vertex_3_y_coordinate": -2.01171532970947,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0.108111414353389,
            "vertex_4_y_coordinate": -2.01171532970947,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 285": {
            "building_surface_name": "Surface 346",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 114",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.5569041561843,
            "vertex_1_y_coordinate": -9.19896008586332,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 15.5569041561843,
            "vertex_2_y_coordinate": -9.19896008586332,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 15.6347106918513,
            "vertex_3_y_coordinate": -10.6467683629923,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 15.6347106918513,
            "vertex_4_y_coordinate": -10.6467683629923,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 286": {
            "building_surface_name": "Surface 346",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 115",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.3812586958144,
            "vertex_1_y_coordinate": -5.93058488853971,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 15.3812586958144,
            "vertex_2_y_coordinate": -5.93058488853971,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 15.4278078971177,
            "vertex_3_y_coordinate": -6.7967630105039,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 15.4278078971177,
            "vertex_4_y_coordinate": -6.7967630105039,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 287": {
            "building_surface_name": "Surface 346",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 113",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 15.4364497672699,
            "vertex_1_y_coordinate": -6.95756918223448,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 15.4364497672699,
            "vertex_2_y_coordinate": -6.95756918223439,
            "vertex_2_z_coordinate": -1.22103328609395e-28,
            "vertex_3_x_coordinate": 15.5491430636159,
            "vertex_3_y_coordinate": -9.05454324524965,
            "vertex_3_z_coordinate": -1.22103328609395e-28,
            "vertex_4_x_coordinate": 15.5491430636159,
            "vertex_4_y_coordinate": -9.05454324524974,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 288": {
            "building_surface_name": "Surface 346",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 116",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.4358407533125,
            "vertex_1_y_coordinate": -6.94623677370571,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 15.4358407533125,
            "vertex_2_y_coordinate": -6.94623677370571,
            "vertex_2_z_coordinate": 2.68865123878729,
            "vertex_3_x_coordinate": 15.5491430636159,
            "vertex_3_y_coordinate": -9.05454324524974,
            "vertex_3_z_coordinate": 2.68865123878729,
            "vertex_4_x_coordinate": 15.5491430636159,
            "vertex_4_y_coordinate": -9.05454324524974,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 289": {
            "building_surface_name": "Surface 285",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 98",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 7.28198990521095,
            "vertex_1_y_coordinate": -30.507463027684,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 7.28198990521095,
            "vertex_2_y_coordinate": -30.507463027684,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 7.28198990521095,
            "vertex_3_y_coordinate": -32.607463027684,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 7.28198990521095,
            "vertex_4_y_coordinate": -32.607463027684,
            "vertex_4_z_coordinate": 2.5
        },
        "Sub Surface 290": {
            "building_surface_name": "Surface 554",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 122",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.1042775651396,
            "vertex_1_y_coordinate": -0.77657603617536,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 15.1042775651396,
            "vertex_2_y_coordinate": -0.77657603617536,
            "vertex_2_z_coordinate": 2.59358601812022,
            "vertex_3_x_coordinate": 15.2169708614857,
            "vertex_3_y_coordinate": -2.87355009919072,
            "vertex_3_z_coordinate": 2.59358601812022,
            "vertex_4_x_coordinate": 15.2169708614857,
            "vertex_4_y_coordinate": -2.87355009919072,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 291": {
            "building_surface_name": "Surface 554",
            "construction_name": "Interior Window",
            "outside_boundary_condition_object": "Sub Surface 121",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.0170734495938,
            "vertex_1_y_coordinate": 0.846100506414788,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": 15.0170734495938,
            "vertex_2_y_coordinate": 0.846100506414788,
            "vertex_2_z_coordinate": 0.2,
            "vertex_3_x_coordinate": 15.095646295027,
            "vertex_3_y_coordinate": -0.615967107837417,
            "vertex_3_z_coordinate": 0.2,
            "vertex_4_x_coordinate": 15.095646295027,
            "vertex_4_y_coordinate": -0.615967107837417,
            "vertex_4_z_coordinate": 4.8
        },
        "Sub Surface 292": {
            "building_surface_name": "Surface 554",
            "construction_name": "Interior Door",
            "outside_boundary_condition_object": "Sub Surface 119",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 15.1042775651397,
            "vertex_1_y_coordinate": -0.776576036175534,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 15.1042775651396,
            "vertex_2_y_coordinate": -0.776576036175341,
            "vertex_2_z_coordinate": -1.01329412912883e-26,
            "vertex_3_x_coordinate": 15.2169708614857,
            "vertex_3_y_coordinate": -2.87355009919067,
            "vertex_3_z_coordinate": 9.32754928218823e-27,
            "vertex_4_x_coordinate": 15.2169708614857,
            "vertex_4_y_coordinate": -2.87355009919072,
            "vertex_4_z_coordinate": 2.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "rectangular_surface_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200
        }
    },
    "LifeCycleCost:NonrecurringCost": {
        "Default Cost": {
            "category": "Construction",
            "cost": 0,
            "start_of_costs": "ServicePeriod"
        }
    },
    "LifeCycleCost:Parameters": {
        "Life Cycle Cost Parameters": {
            "base_date_year": 2011,
            "depreciation_method": "None",
            "discounting_convention": "EndOfYear",
            "inflation_approach": "ConstantDollar",
            "length_of_study_period_in_years": 25,
            "real_discount_rate": 0.03,
            "service_date_year": 2011
        }
    },
    "LifeCycleCost:UsePriceEscalation": {
        "LifeCycleCost:UsePriceEscalation 1": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9838
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9632
                },
                {
                    "year_escalation": 0.9611
                },
                {
                    "year_escalation": 0.9571
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9539
                },
                {
                    "year_escalation": 0.9521
                },
                {
                    "year_escalation": 0.9546
                },
                {
                    "year_escalation": 0.955
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9564
                },
                {
                    "year_escalation": 0.9575
                },
                {
                    "year_escalation": 0.9596
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9614
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9593
                },
                {
                    "year_escalation": 0.9589
                },
                {
                    "year_escalation": 0.9607
                },
                {
                    "year_escalation": 0.9625
                },
                {
                    "year_escalation": 0.965
                },
                {
                    "year_escalation": 0.9708
                },
                {
                    "year_escalation": 0.9751
                },
                {
                    "year_escalation": 0.9762
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9769
                },
                {
                    "year_escalation": 0.9773
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Electricity",
            "resource": "Electricity"
        },
        "LifeCycleCost:UsePriceEscalation 2": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9714
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9942
                },
                {
                    "year_escalation": 1.0164
                },
                {
                    "year_escalation": 1.0541
                },
                {
                    "year_escalation": 1.0928
                },
                {
                    "year_escalation": 1.1267
                },
                {
                    "year_escalation": 1.158
                },
                {
                    "year_escalation": 1.1792
                },
                {
                    "year_escalation": 1.1967
                },
                {
                    "year_escalation": 1.22
                },
                {
                    "year_escalation": 1.2333
                },
                {
                    "year_escalation": 1.2566
                },
                {
                    "year_escalation": 1.2709
                },
                {
                    "year_escalation": 1.2826
                },
                {
                    "year_escalation": 1.2985
                },
                {
                    "year_escalation": 1.3102
                },
                {
                    "year_escalation": 1.325
                },
                {
                    "year_escalation": 1.3261
                },
                {
                    "year_escalation": 1.3282
                },
                {
                    "year_escalation": 1.3324
                },
                {
                    "year_escalation": 1.3356
                },
                {
                    "year_escalation": 1.3431
                },
                {
                    "year_escalation": 1.351
                },
                {
                    "year_escalation": 1.3568
                },
                {
                    "year_escalation": 1.3606
                },
                {
                    "year_escalation": 1.3637
                },
                {
                    "year_escalation": 1.3674
                },
                {
                    "year_escalation": 1.3706
                },
                {
                    "year_escalation": 1.3743
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Distillate Oil",
            "resource": "FuelOilNo1"
        },
        "LifeCycleCost:UsePriceEscalation 3": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.8469
                },
                {
                    "year_escalation": 0.8257
                },
                {
                    "year_escalation": 0.8681
                },
                {
                    "year_escalation": 0.8988
                },
                {
                    "year_escalation": 0.9289
                },
                {
                    "year_escalation": 0.9604
                },
                {
                    "year_escalation": 0.9897
                },
                {
                    "year_escalation": 1.0075
                },
                {
                    "year_escalation": 1.0314
                },
                {
                    "year_escalation": 1.0554
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.1278
                },
                {
                    "year_escalation": 1.1497
                },
                {
                    "year_escalation": 1.162
                },
                {
                    "year_escalation": 1.1743
                },
                {
                    "year_escalation": 1.1852
                },
                {
                    "year_escalation": 1.1948
                },
                {
                    "year_escalation": 1.2037
                },
                {
                    "year_escalation": 1.2071
                },
                {
                    "year_escalation": 1.2119
                },
                {
                    "year_escalation": 1.2139
                },
                {
                    "year_escalation": 1.2194
                },
                {
                    "year_escalation": 1.2276
                },
                {
                    "year_escalation": 1.2365
                },
                {
                    "year_escalation": 1.242
                },
                {
                    "year_escalation": 1.2461
                },
                {
                    "year_escalation": 1.2509
                },
                {
                    "year_escalation": 1.255
                },
                {
                    "year_escalation": 1.2591
                },
                {
                    "year_escalation": 1.2638
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Residual Oil",
            "resource": "FuelOilNo2"
        },
        "LifeCycleCost:UsePriceEscalation 4": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9823
                },
                {
                    "year_escalation": 0.9557
                },
                {
                    "year_escalation": 0.9279
                },
                {
                    "year_escalation": 0.9257
                },
                {
                    "year_escalation": 0.9346
                },
                {
                    "year_escalation": 0.9412
                },
                {
                    "year_escalation": 0.9512
                },
                {
                    "year_escalation": 0.9645
                },
                {
                    "year_escalation": 0.9856
                },
                {
                    "year_escalation": 1.0067
                },
                {
                    "year_escalation": 1.0222
                },
                {
                    "year_escalation": 1.041
                },
                {
                    "year_escalation": 1.061
                },
                {
                    "year_escalation": 1.0787
                },
                {
                    "year_escalation": 1.0942
                },
                {
                    "year_escalation": 1.1098
                },
                {
                    "year_escalation": 1.122
                },
                {
                    "year_escalation": 1.1308
                },
                {
                    "year_escalation": 1.1386
                },
                {
                    "year_escalation": 1.1486
                },
                {
                    "year_escalation": 1.1619
                },
                {
                    "year_escalation": 1.1763
                },
                {
                    "year_escalation": 1.1918
                },
                {
                    "year_escalation": 1.2118
                },
                {
                    "year_escalation": 1.2284
                },
                {
                    "year_escalation": 1.2439
                },
                {
                    "year_escalation": 1.2605
                },
                {
                    "year_escalation": 1.2772
                },
                {
                    "year_escalation": 1.2938
                },
                {
                    "year_escalation": 1.3115
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Natural gas",
            "resource": "NaturalGas"
        },
        "LifeCycleCost:UsePriceEscalation 5": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.997
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 1.0
                },
                {
                    "year_escalation": 1.003
                },
                {
                    "year_escalation": 1.0059
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0119
                },
                {
                    "year_escalation": 1.0148
                },
                {
                    "year_escalation": 1.0178
                },
                {
                    "year_escalation": 1.0208
                },
                {
                    "year_escalation": 1.0267
                },
                {
                    "year_escalation": 1.0297
                },
                {
                    "year_escalation": 1.0356
                },
                {
                    "year_escalation": 1.0415
                },
                {
                    "year_escalation": 1.0534
                },
                {
                    "year_escalation": 1.0564
                },
                {
                    "year_escalation": 1.0593
                },
                {
                    "year_escalation": 1.0653
                },
                {
                    "year_escalation": 1.0712
                },
                {
                    "year_escalation": 1.0742
                },
                {
                    "year_escalation": 1.0801
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.089
                },
                {
                    "year_escalation": 1.092
                },
                {
                    "year_escalation": 1.095
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Coal",
            "resource": "Coal"
        }
    },
    "Lights": {
        "189.1-2009 - Office - ClosedOffice - CZ4-8 Lights 1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "schedule_name": "Office Bldg Light",
            "watts_per_zone_floor_area": 10.6562713125426,
            "zone_or_zonelist_or_space_or_spacelist_name": "189.1-2009 - Office - ClosedOffice - CZ4-8 1"
        },
        "189.1-2009 - Office - Restroom - CZ4-8 Lights": {
            "design_level_calculation_method": "Watts/Area",
            "schedule_name": "Office Bldg Light",
            "watts_per_zone_floor_area": 8.71876743753488,
            "zone_or_zonelist_or_space_or_spacelist_name": "189.1-2009 - Office - Restroom - CZ4-8"
        },
        "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Lights": {
            "design_level_calculation_method": "Watts/Area",
            "schedule_name": "Large Office Bldg Light",
            "watts_per_zone_floor_area": 9.68751937503875,
            "zone_or_zonelist_or_space_or_spacelist_name": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8"
        },
        "Office Dining Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.4,
            "fraction_replaceable": 1,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.4,
            "schedule_name": "OfficeLarge BLDG_LIGHT_SCH",
            "watts_per_zone_floor_area": 9.68751937503875,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office Dining"
        },
        "Retail Retail Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1,
            "fraction_visible": 0.2,
            "return_air_fraction": 0,
            "schedule_name": "RetailStandalone BLDG_LIGHT_SCH",
            "watts_per_zone_floor_area": 18.2986477084065,
            "zone_or_zonelist_or_space_or_spacelist_name": "Retail Retail"
        }
    },
    "Material": {
        "1/2IN Gypsum": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.4,
            "specific_heat": 830.000000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.4
        },
        "1IN Stucco": {
            "conductivity": 0.691799999999999,
            "density": 1858,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0253,
            "visible_absorptance": 0.92
        },
        "8IN Concrete HW": {
            "conductivity": 1.72959999999999,
            "density": 2242.99999999999,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033,
            "visible_absorptance": 0.65
        },
        "F08 Metal surface": {
            "conductivity": 45.2800000000001,
            "density": 7823.99999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.0008,
            "visible_absorptance": 0.7
        },
        "F16 Acoustic tile": {
            "conductivity": 0.06,
            "density": 368,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.3,
            "specific_heat": 590.000000000002,
            "thermal_absorptance": 0.9,
            "thickness": 0.0191,
            "visible_absorptance": 0.3
        },
        "G01a 19mm gypsum board": {
            "conductivity": 0.16,
            "density": 800,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.4,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.019,
            "visible_absorptance": 0.4
        },
        "G05 25mm wood": {
            "conductivity": 0.15,
            "density": 608,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.5,
            "specific_heat": 1630,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.5
        },
        "I01 25mm insulation board": {
            "conductivity": 0.03,
            "density": 43,
            "roughness": "MediumRough",
            "solar_absorptance": 0.6,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.6
        },
        "M11 100mm lightweight concrete": {
            "conductivity": 0.53,
            "density": 1280,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 840.000000000002,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.5
        },
        "MAT-CC05 4 HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240,
            "roughness": "Rough",
            "solar_absorptance": 0.85,
            "specific_heat": 836.800000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.85
        },
        "Metal Decking": {
            "conductivity": 45.006,
            "density": 7680,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.6,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.6
        },
        "Metal Roofing": {
            "conductivity": 45.006,
            "density": 7680,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.6,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.6
        },
        "Roof Insulation [18]": {
            "conductivity": 0.049,
            "density": 265,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.1693,
            "visible_absorptance": 0.7
        },
        "Roof Insulation [21]": {
            "conductivity": 0.049,
            "density": 265,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.2105,
            "visible_absorptance": 0.7
        },
        "Roof Insulation [25]": {
            "conductivity": 0.049,
            "density": 265,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.263,
            "visible_absorptance": 0.7
        },
        "Roof Insulation [26]": {
            "conductivity": 0.049,
            "density": 265,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.2941,
            "visible_absorptance": 0.7
        },
        "Roof Membrane": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Wall Insulation [31]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0337000000000001,
            "visible_absorptance": 0.5
        },
        "Wall Insulation [35]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0452,
            "visible_absorptance": 0.5
        },
        "Wall Insulation [36]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0565999999999999,
            "visible_absorptance": 0.5
        },
        "Wall Insulation [37]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0680999999999999,
            "visible_absorptance": 0.5
        },
        "Wall Insulation [40]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0793999999999999,
            "visible_absorptance": 0.5
        },
        "Wall Insulation [42]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0913999999999999,
            "visible_absorptance": 0.5
        },
        "Wall Insulation [44]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.1104,
            "visible_absorptance": 0.5
        }
    },
    "Material:AirGap": {
        "F04 Wall air space resistance": {
            "thermal_resistance": 0.15
        },
        "F05 Ceiling air space resistance": {
            "thermal_resistance": 0.18
        }
    },
    "Material:NoMass": {
        "CP02 CARPET PAD": {
            "roughness": "Smooth",
            "solar_absorptance": 0.8,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.1,
            "visible_absorptance": 0.8
        }
    },
    "NodeList": {
        "Thermal Zone: P1-1-commerce 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 183"
                }
            ]
        },
        "Thermal Zone: P1-1-commerce 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 184"
                }
            ]
        },
        "Thermal Zone: P1-1-dining 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 186"
                }
            ]
        },
        "Thermal Zone: P1-1-dining 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 187"
                }
            ]
        },
        "Thermal Zone: P1-1-office 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 189"
                }
            ]
        },
        "Thermal Zone: P1-1-office 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 190"
                }
            ]
        },
        "Thermal Zone: P1-1-office 2 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 192"
                }
            ]
        },
        "Thermal Zone: P1-1-office 2 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 193"
                }
            ]
        },
        "Thermal Zone: P1-2-breakroom 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 210"
                }
            ]
        },
        "Thermal Zone: P1-2-breakroom 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 211"
                }
            ]
        },
        "Thermal Zone: P1-2-dining 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 213"
                }
            ]
        },
        "Thermal Zone: P1-2-dining 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 214"
                }
            ]
        },
        "Thermal Zone: P1-2-restroom 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 216"
                }
            ]
        },
        "Thermal Zone: P1-2-restroom 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 217"
                }
            ]
        },
        "Thermal Zone: P1-3-commerce 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 219"
                }
            ]
        },
        "Thermal Zone: P1-3-commerce 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 220"
                }
            ]
        },
        "Thermal Zone: P1-4-commerce 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 222"
                }
            ]
        },
        "Thermal Zone: P1-4-commerce 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 223"
                }
            ]
        },
        "Thermal Zone: P1-4-dining 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 225"
                }
            ]
        },
        "Thermal Zone: P1-4-dining 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 226"
                }
            ]
        },
        "Thermal Zone: P1-5-commerce 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 228"
                }
            ]
        },
        "Thermal Zone: P1-5-commerce 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 229"
                }
            ]
        },
        "Thermal Zone: P1-6-commerce 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 231"
                }
            ]
        },
        "Thermal Zone: P1-6-commerce 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 232"
                }
            ]
        },
        "Thermal Zone: P1-7-dining 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 234"
                }
            ]
        },
        "Thermal Zone: P1-7-dining 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 235"
                }
            ]
        },
        "Thermal Zone: P1-7-office 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 237"
                }
            ]
        },
        "Thermal Zone: P1-7-office 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 238"
                }
            ]
        },
        "Thermal Zone: P1-8-restroom 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 240"
                }
            ]
        },
        "Thermal Zone: P1-8-restroom 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 241"
                }
            ]
        },
        "Thermal Zone: P1-9-commerce 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 243"
                }
            ]
        },
        "Thermal Zone: P1-9-commerce 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 244"
                }
            ]
        },
        "Thermal Zone: P1-10-restroom 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 195"
                }
            ]
        },
        "Thermal Zone: P1-10-restroom 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 196"
                }
            ]
        },
        "Thermal Zone: P1-11-commerce 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 198"
                }
            ]
        },
        "Thermal Zone: P1-11-commerce 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 199"
                }
            ]
        },
        "Thermal Zone: P1-11-commerce 2 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 201"
                }
            ]
        },
        "Thermal Zone: P1-11-commerce 2 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 202"
                }
            ]
        },
        "Thermal Zone: P1-11-office 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 204"
                }
            ]
        },
        "Thermal Zone: P1-11-office 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 205"
                }
            ]
        },
        "Thermal Zone: P1-11-office 2 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 207"
                }
            ]
        },
        "Thermal Zone: P1-11-office 2 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 208"
                }
            ]
        },
        "Thermal Zone: P2-1-commerce 2 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 246"
                }
            ]
        },
        "Thermal Zone: P2-1-commerce 2 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 247"
                }
            ]
        },
        "Thermal Zone: P2-1-commerce 3 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 249"
                }
            ]
        },
        "Thermal Zone: P2-1-commerce 3 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 250"
                }
            ]
        },
        "Thermal Zone: P2-2-restroom 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 252"
                }
            ]
        },
        "Thermal Zone: P2-2-restroom 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 253"
                }
            ]
        },
        "Thermal Zone: P3-1-commerce 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 255"
                }
            ]
        },
        "Thermal Zone: P3-1-commerce 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 256"
                }
            ]
        },
        "Thermal Zone: P3-1-dining 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 258"
                }
            ]
        },
        "Thermal Zone: P3-1-dining 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 259"
                }
            ]
        },
        "Thermal Zone: P3-2-dining 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 261"
                }
            ]
        },
        "Thermal Zone: P3-2-dining 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 262"
                }
            ]
        },
        "Thermal Zone: P3-2-restroom 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 264"
                }
            ]
        },
        "Thermal Zone: P3-2-restroom 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 265"
                }
            ]
        },
        "Thermal Zone: P4-1-commerce 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 267"
                }
            ]
        },
        "Thermal Zone: P4-1-commerce 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 268"
                }
            ]
        },
        "Thermal Zone: P4-2-commerce 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 270"
                }
            ]
        },
        "Thermal Zone: P4-2-commerce 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 271"
                }
            ]
        },
        "Thermal Zone: P4-2-commerce 2 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 273"
                }
            ]
        },
        "Thermal Zone: P4-2-commerce 2 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 274"
                }
            ]
        },
        "Thermal Zone: P4-3-commerce 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 276"
                }
            ]
        },
        "Thermal Zone: P4-3-commerce 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 277"
                }
            ]
        },
        "Thermal Zone: P4-3-commerce 2 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 279"
                }
            ]
        },
        "Thermal Zone: P4-3-commerce 2 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 280"
                }
            ]
        },
        "Thermal Zone: hall-1-1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 61"
                }
            ]
        },
        "Thermal Zone: hall-1-1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 118"
                }
            ]
        },
        "Thermal Zone: hall-1-2 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 129"
                }
            ]
        },
        "Thermal Zone: hall-1-2 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 130"
                }
            ]
        },
        "Thermal Zone: hall-1-3 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 132"
                }
            ]
        },
        "Thermal Zone: hall-1-3 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 133"
                }
            ]
        },
        "Thermal Zone: hall-1-4 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 135"
                }
            ]
        },
        "Thermal Zone: hall-1-4 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 136"
                }
            ]
        },
        "Thermal Zone: hall-1-5 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 138"
                }
            ]
        },
        "Thermal Zone: hall-1-5 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 139"
                }
            ]
        },
        "Thermal Zone: hall-1-6 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 141"
                }
            ]
        },
        "Thermal Zone: hall-1-6 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 142"
                }
            ]
        },
        "Thermal Zone: hall-1-7 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 144"
                }
            ]
        },
        "Thermal Zone: hall-1-7 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 145"
                }
            ]
        },
        "Thermal Zone: hall-1-8 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 147"
                }
            ]
        },
        "Thermal Zone: hall-1-8 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 148"
                }
            ]
        },
        "Thermal Zone: hall-1-9 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 150"
                }
            ]
        },
        "Thermal Zone: hall-1-9 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 151"
                }
            ]
        },
        "Thermal Zone: hall-1-10 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 98"
                }
            ]
        },
        "Thermal Zone: hall-1-10 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 99"
                }
            ]
        },
        "Thermal Zone: hall-1-11 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 120"
                }
            ]
        },
        "Thermal Zone: hall-1-11 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 121"
                }
            ]
        },
        "Thermal Zone: hall-1-12 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 123"
                }
            ]
        },
        "Thermal Zone: hall-1-12 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 124"
                }
            ]
        },
        "Thermal Zone: hall-1-13 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 126"
                }
            ]
        },
        "Thermal Zone: hall-1-13 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 127"
                }
            ]
        },
        "Thermal Zone: hall-2-1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 153"
                }
            ]
        },
        "Thermal Zone: hall-2-1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 154"
                }
            ]
        },
        "Thermal Zone: hall-2-2 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 156"
                }
            ]
        },
        "Thermal Zone: hall-2-2 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 157"
                }
            ]
        },
        "Thermal Zone: hall-2-3 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 159"
                }
            ]
        },
        "Thermal Zone: hall-2-3 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 160"
                }
            ]
        },
        "Thermal Zone: hall-3-1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 162"
                }
            ]
        },
        "Thermal Zone: hall-3-1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 163"
                }
            ]
        },
        "Thermal Zone: hall-3-2 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 165"
                }
            ]
        },
        "Thermal Zone: hall-3-2 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 166"
                }
            ]
        },
        "Thermal Zone: hall-3-3 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 168"
                }
            ]
        },
        "Thermal Zone: hall-3-3 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 169"
                }
            ]
        },
        "Thermal Zone: hall-4-1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 171"
                }
            ]
        },
        "Thermal Zone: hall-4-1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 172"
                }
            ]
        },
        "Thermal Zone: hall-4-2 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 174"
                }
            ]
        },
        "Thermal Zone: hall-4-2 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 175"
                }
            ]
        },
        "Thermal Zone: hall-4-3 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 177"
                }
            ]
        },
        "Thermal Zone: hall-4-3 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 178"
                }
            ]
        },
        "Thermal Zone: hall-4-4 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 180"
                }
            ]
        },
        "Thermal Zone: hall-4-4 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 181"
                }
            ]
        },
        "VAV with Reheat Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 59"
                }
            ]
        },
        "VAV with Reheat Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 58"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer": {
            "mixed_air_node_name": "Node 64",
            "outdoor_air_stream_node_name": "Node 62",
            "relief_air_stream_node_name": "Node 63",
            "return_air_stream_node_name": "Node 57"
        }
    },
    "OutdoorAir:Node": {
        "Model Outdoor Air Node": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Node 62"
                }
            ]
        }
    },
    "Output:JSON": {
        "Output:JSON 1": {
            "option_type": "TimeSeries",
            "output_cbor": "No",
            "output_json": "Yes",
            "output_messagepack": "No"
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 2": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 3": {
            "key_name": "DistrictCooling:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 4": {
            "key_name": "DistrictHeating:Facility",
            "reporting_frequency": "Timestep"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Daily"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Daily"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "SimpleAndTabular"
        }
    },
    "Output:Table:Monthly": {
        "Building Energy Performance - District Cooling": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:DistrictCooling"
                }
            ]
        },
        "Building Energy Performance - District Cooling Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "DistrictCooling:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:DistrictCooling"
                }
            ]
        },
        "Building Energy Performance - District Heating": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:DistrictHeating"
                }
            ]
        },
        "Building Energy Performance - District Heating Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "DistrictHeating:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:DistrictHeating"
                }
            ]
        },
        "Building Energy Performance - Electricity": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                }
            ]
        },
        "Building Energy Performance - Electricity Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:Electricity"
                }
            ]
        },
        "Building Energy Performance - Natural Gas": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:NaturalGas"
                }
            ]
        },
        "Building Energy Performance - Natural Gas Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "NaturalGas:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:NaturalGas"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Fan Electricity Energy"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heating Coil Heating Energy"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Lights Electricity Energy"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Chiller Electricity Energy"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air CO2 Concentration"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air CO2 Internal Gain Volume Flow Rate"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Boiler Heating Energy"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mechanical Ventilation Mass Flow Rate"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Boiler Electricity Energy"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermal Comfort Fanger Model PMV"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Total Cooling Energy"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Electric Equipment Electricity Energy"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "People Air Temperature"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Tower Mass Flow Rate"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Outdoor Air Wind Speed"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ventilation Mass"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Boiler NaturalGas Energy"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Hot Water Equipment Total Heating Energy"
        },
        "Output:Variable 21": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermal Comfort Fanger Model PPD"
        },
        "Output:Variable 22": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Electricity Energy"
        },
        "Output:Variable 23": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Refrigeration Walk In Zone Sensible Cooling Energy"
        },
        "Output:Variable 24": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Chiller Evaporator Mass Flow Rate"
        },
        "Output:Variable 25": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Air System Outdoor Air Flow Fraction"
        },
        "Output:Variable 26": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Electric Equipment Total Heating Energy"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.2,
            "tolerance_for_time_heating_setpoint_not_met": 0.2
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "189.1-2009 - Office - ClosedOffice - CZ4-8 People 1": {
            "activity_level_schedule_name": "Office Activity",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Office Work Occ",
            "people_per_floor_area": 0.0511285744793712,
            "zone_or_zonelist_or_space_or_spacelist_name": "189.1-2009 - Office - ClosedOffice - CZ4-8 1"
        },
        "189.1-2009 - Office - Restroom - CZ4-8 People": {
            "activity_level_schedule_name": "Office Activity",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Office Misc Occ",
            "people_per_floor_area": 0.107639104167097,
            "zone_or_zonelist_or_space_or_spacelist_name": "189.1-2009 - Office - Restroom - CZ4-8"
        },
        "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 People": {
            "activity_level_schedule_name": "Large Office Activity",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Large Office Bldg Occ",
            "people_per_floor_area": 0.0538195520835486,
            "zone_or_zonelist_or_space_or_spacelist_name": "189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8"
        },
        "Office Dining People": {
            "activity_level_schedule_name": "OfficeMedium ACTIVITY_SCH",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "OfficeLarge BLDG_OCC_SCH",
            "people_per_floor_area": 0.107639104167097,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office Dining"
        },
        "Retail Retail People": {
            "activity_level_schedule_name": "RetailStandalone ACTIVITY_SCH",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "RetailStandalone BLDG_OCC_SCH",
            "people_per_floor_area": 0.161458656250646,
            "zone_or_zonelist_or_space_or_spacelist_name": "Retail Retail"
        }
    },
    "Pipe:Adiabatic": {
        "Chilled Water Loop Demand Bypass Pipe": {
            "inlet_node_name": "Chilled Water Loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "Chilled Water Loop Demand Bypass Pipe Outlet Node"
        },
        "Condenser Water Loop Demand Bypass Pipe": {
            "inlet_node_name": "Condenser Water Loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "Condenser Water Loop Demand Bypass Pipe Outlet Node"
        },
        "Hot Water Loop Demand Bypass Pipe": {
            "inlet_node_name": "Hot Water Loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "Hot Water Loop Demand Bypass Pipe Outlet Node"
        },
        "Pipe Adiabatic 1": {
            "inlet_node_name": "Node 75",
            "outlet_node_name": "Node 76"
        },
        "Pipe Adiabatic 2": {
            "inlet_node_name": "Node 72",
            "outlet_node_name": "Node 77"
        },
        "Pipe Adiabatic 3": {
            "inlet_node_name": "Node 70",
            "outlet_node_name": "Node 81"
        },
        "Pipe Adiabatic 4": {
            "inlet_node_name": "Node 80",
            "outlet_node_name": "Node 71"
        },
        "Pipe Adiabatic 5": {
            "inlet_node_name": "Node 82",
            "outlet_node_name": "Node 68"
        },
        "Pipe Adiabatic 6": {
            "inlet_node_name": "Node 91",
            "outlet_node_name": "Node 92"
        },
        "Pipe Adiabatic 7": {
            "inlet_node_name": "Node 93",
            "outlet_node_name": "Node 84"
        },
        "Pipe Adiabatic 8": {
            "inlet_node_name": "Node 96",
            "outlet_node_name": "Node 97"
        },
        "Pipe Adiabatic 9": {
            "inlet_node_name": "Node 86",
            "outlet_node_name": "Node 100"
        },
        "Pipe Adiabatic 10": {
            "inlet_node_name": "Node 101",
            "outlet_node_name": "Node 87"
        },
        "Pipe Adiabatic 11": {
            "inlet_node_name": "Node 109",
            "outlet_node_name": "Node 110"
        },
        "Pipe Adiabatic 12": {
            "inlet_node_name": "Node 111",
            "outlet_node_name": "Node 103"
        },
        "Pipe Adiabatic 13": {
            "inlet_node_name": "Node 114",
            "outlet_node_name": "Node 115"
        },
        "Pipe Adiabatic 14": {
            "inlet_node_name": "Node 105",
            "outlet_node_name": "Node 116"
        },
        "Pipe Adiabatic 15": {
            "inlet_node_name": "Node 117",
            "outlet_node_name": "Node 106"
        }
    },
    "PlantEquipmentList": {
        "Chilled Water Loop Cooling Equipment List": {
            "equipment": [
                {
                    "equipment_name": "Chiller Electric EIR 1",
                    "equipment_object_type": "Chiller:Electric:EIR"
                }
            ]
        },
        "Condenser Water Loop Cooling Equipment List": {
            "equipment": [
                {
                    "equipment_name": "Cooling Tower Single Speed 1",
                    "equipment_object_type": "CoolingTower:SingleSpeed"
                }
            ]
        },
        "Hot Water Loop Heating Equipment List": {
            "equipment": [
                {
                    "equipment_name": "Boiler Hot Water 1",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "Chilled Water Loop Cooling Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Chilled Water Loop Cooling Equipment List"
        },
        "Condenser Water Loop Cooling Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Condenser Water Loop Cooling Equipment List"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "Hot Water Loop Heating Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Hot Water Loop Heating Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "Chilled Water Loop Operation Schemes": {
            "control_scheme_1_name": "Chilled Water Loop Cooling Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        },
        "Condenser Water Loop Operation Schemes": {
            "control_scheme_1_name": "Condenser Water Loop Cooling Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        },
        "Hot Water Loop Operation Schemes": {
            "control_scheme_1_name": "Hot Water Loop Heating Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        }
    },
    "PlantLoop": {
        "Chilled Water Loop": {
            "common_pipe_simulation": "None",
            "demand_side_branch_list_name": "Chilled Water Loop Demand Branches",
            "demand_side_connector_list_name": "Chilled Water Loop Demand Connector List",
            "demand_side_inlet_node_name": "Node 86",
            "demand_side_outlet_node_name": "Node 87",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Node 84",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 0,
            "plant_equipment_operation_scheme_name": "Chilled Water Loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Chilled Water Loop Supply Branches",
            "plant_side_connector_list_name": "Chilled Water Loop Supply Connector List",
            "plant_side_inlet_node_name": "Node 83",
            "plant_side_outlet_node_name": "Node 84"
        },
        "Condenser Water Loop": {
            "common_pipe_simulation": "None",
            "demand_side_branch_list_name": "Condenser Water Loop Demand Branches",
            "demand_side_connector_list_name": "Condenser Water Loop Demand Connector List",
            "demand_side_inlet_node_name": "Node 105",
            "demand_side_outlet_node_name": "Node 106",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Node 103",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 0,
            "plant_equipment_operation_scheme_name": "Condenser Water Loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Condenser Water Loop Supply Branches",
            "plant_side_connector_list_name": "Condenser Water Loop Supply Connector List",
            "plant_side_inlet_node_name": "Node 102",
            "plant_side_outlet_node_name": "Node 103"
        },
        "Hot Water Loop": {
            "common_pipe_simulation": "None",
            "demand_side_branch_list_name": "Hot Water Loop Demand Branches",
            "demand_side_connector_list_name": "Hot Water Loop Demand Connector List",
            "demand_side_inlet_node_name": "Node 70",
            "demand_side_outlet_node_name": "Node 71",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Node 68",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 0,
            "plant_equipment_operation_scheme_name": "Hot Water Loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Hot Water Loop Supply Branches",
            "plant_side_connector_list_name": "Hot Water Loop Supply Connector List",
            "plant_side_inlet_node_name": "Node 67",
            "plant_side_outlet_node_name": "Node 68"
        }
    },
    "Pump:VariableSpeed": {
        "Pump Variable Speed 1": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_minimum_flow_rate_fraction": 0,
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 179352,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Node 67",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Node 73",
            "pump_control_type": "Intermittent",
            "skin_loss_radiative_fraction": 0.5
        },
        "Pump Variable Speed 2": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_minimum_flow_rate_fraction": 0,
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 179352,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Node 83",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Node 89",
            "pump_control_type": "Intermittent",
            "skin_loss_radiative_fraction": 0.5
        },
        "Pump Variable Speed 3": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_minimum_flow_rate_fraction": 0,
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 179352,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Node 102",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Node 112",
            "pump_control_type": "Intermittent",
            "skin_loss_radiative_fraction": 0.5
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 2006,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 12,
            "end_year": 2006,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "Thermal Zone: P1-1-commerce 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P1-1-commerce 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P1-1-dining 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P1-1-dining 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P1-1-office 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P1-1-office 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P1-1-office 2 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P1-1-office 2 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P1-2-breakroom 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P1-2-breakroom 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P1-2-dining 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P1-2-dining 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P1-2-restroom 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P1-2-restroom 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P1-3-commerce 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P1-3-commerce 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P1-4-commerce 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P1-4-commerce 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P1-4-dining 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P1-4-dining 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P1-5-commerce 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P1-5-commerce 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P1-6-commerce 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P1-6-commerce 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P1-7-dining 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P1-7-dining 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P1-7-office 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P1-7-office 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P1-8-restroom 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P1-8-restroom 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P1-9-commerce 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P1-9-commerce 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P1-10-restroom 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P1-10-restroom 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P1-11-commerce 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P1-11-commerce 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P1-11-commerce 2 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P1-11-commerce 2 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P1-11-office 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P1-11-office 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P1-11-office 2 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P1-11-office 2 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P2-1-commerce 2 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P2-1-commerce 2 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P2-1-commerce 3 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P2-1-commerce 3 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P2-2-restroom 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P2-2-restroom 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P3-1-commerce 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P3-1-commerce 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P3-1-dining 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P3-1-dining 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P3-2-dining 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P3-2-dining 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P3-2-restroom 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P3-2-restroom 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P4-1-commerce 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P4-1-commerce 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P4-2-commerce 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P4-2-commerce 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P4-2-commerce 2 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P4-2-commerce 2 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P4-3-commerce 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P4-3-commerce 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: P4-3-commerce 2 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: P4-3-commerce 2 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: hall-1-1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: hall-1-1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: hall-1-2 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: hall-1-2 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: hall-1-3 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: hall-1-3 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: hall-1-4 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: hall-1-4 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: hall-1-5 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: hall-1-5 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: hall-1-6 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: hall-1-6 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: hall-1-7 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: hall-1-7 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: hall-1-8 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: hall-1-8 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: hall-1-9 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: hall-1-9 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: hall-1-10 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: hall-1-10 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: hall-1-11 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: hall-1-11 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: hall-1-12 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: hall-1-12 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: hall-1-13 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: hall-1-13 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: hall-2-1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: hall-2-1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: hall-2-2 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: hall-2-2 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: hall-2-3 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: hall-2-3 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: hall-3-1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: hall-3-1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: hall-3-2 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: hall-3-2 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: hall-3-3 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: hall-3-3 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: hall-4-1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: hall-4-1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: hall-4-2 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: hall-4-2 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: hall-4-3 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: hall-4-3 Thermostat Schedule Type Limits"
        },
        "Thermal Zone: hall-4-4 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Thermal Zone: hall-4-4 Thermostat Schedule Type Limits"
        }
    },
    "Schedule:Constant": {
        "Always Off Discrete": {
            "hourly_value": 0
        },
        "Always On Continuous": {
            "hourly_value": 1
        },
        "Always On Discrete": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Always On Discrete Limits"
        },
        "Always On Discrete 1": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff 1"
        },
        "Always On Discrete 2": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Always On Discrete Limits"
        },
        "Always On Discrete hvac_library": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff hvac_library"
        }
    },
    "Schedule:Day:Interval": {
        "Always On Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Chilled_Water_Temperature_Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 6.7
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Chilled_Water_Temperature_Default 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 6.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Chilled_Water_Temperature_Summer_Design_Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 6.7
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Chilled_Water_Temperature_Summer_Design_Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 6.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Chilled_Water_Temperature_Winter_Design_Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 6.7
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "Chilled_Water_Temperature_Winter_Design_Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 6.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Deck_Temperature_Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Deck_Temperature_Default 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Deck_Temperature_Summer_Design_Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Deck_Temperature_Summer_Design_Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Deck_Temperature_Winter_Design_Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Deck_Temperature_Winter_Design_Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Hot_Water_Temperature_Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 67
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Hot_Water_Temperature_Default 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 67
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Hot_Water_Temperature_Summer_Design_Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 67
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Hot_Water_Temperature_Summer_Design_Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 67
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Hot_Water_Temperature_Winter_Design_Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 67
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Hot_Water_Temperature_Winter_Design_Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 67
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Large Office Activity Default Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 5"
        },
        "Large Office Activity Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 5"
        },
        "Large Office Activity Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 5"
        },
        "Large Office Bldg Equip Default Schedule": {
            "data": [
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.4
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Equip Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Equip Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Equip Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Equip Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Light Default Schedule": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Light Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Light Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.15
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Light Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Light Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Occ Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Occ Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Occ Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Occ Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Occ Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office ClgSetp Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 5"
        },
        "Large Office ClgSetp Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 5"
        },
        "Large Office ClgSetp Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "18:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 5"
        },
        "Large Office ClgSetp Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 5"
        },
        "Large Office ClgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 5"
        },
        "Large Office HtgSetp Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 3"
        },
        "Large Office HtgSetp Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 3"
        },
        "Large Office HtgSetp Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "18:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 3"
        },
        "Large Office HtgSetp Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 3"
        },
        "Large Office HtgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 3"
        },
        "Large Office Infil Quarter On Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Infil Quarter On Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Infil Quarter On Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Infil Quarter On Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Infil Quarter On Winter Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Medium Office Activity Default Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 13"
        },
        "Medium Office Activity Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 13"
        },
        "Medium Office Activity Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 13"
        },
        "Medium Office Bldg Equip Default Schedule": {
            "data": [
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.4
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Equip Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Equip Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Equip Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
